Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 222-S AWBT-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 222-S AWBT-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 222-S AWBT-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,30,1730,4.12,420
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,30,1730,4.12,420
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,30,1730,4.12,420
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40,NaN,R410a,2,12,6.00,EN 14825,average,12,30,1730,4.12,420
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,30,2370,4.93,481
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,30,2370,4.93,481
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,30,2370,4.93,481
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41,NaN,R410a,2.3,12,12.00,EN 14825,average,12,30,2370,4.93,481
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,-7,34,11430,4.81,2376
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,-7,52,14210,3.21,4427
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,2,30,7240,5.68,1275
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,2,42,8740,4.14,2111
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,7,27,4880,6.06,805
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,7,36,5750,4.72,1218
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,12,24,3850,6.0,642
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,12,30,3800,5.24,725
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,-7,34,11430,4.81,2376
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,-7,52,14210,3.21,4427
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,2,30,7240,5.68,1275
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,2,42,8740,4.14,2111
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,7,27,4880,6.06,805
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,7,36,5750,4.72,1218
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,13.09,EN 14825,average,12,24,3850,6.0,642
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40,NaN,R410a,3.25,0,15.29,EN 14825,average,12,30,3800,5.24,725
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.59,EN 14825,average,-7,34,5290,2.95,1793
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.93,EN 14825,average,-7,52,5620,2.22,2532
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.59,EN 14825,average,2,30,3200,5.08,630
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.93,EN 14825,average,2,42,3460,3.68,940
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.59,EN 14825,average,7,27,2290,6.27,365
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.93,EN 14825,average,7,36,2250,5.11,440
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.59,EN 14825,average,12,24,2330,6.85,340
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,NaN,52,R290,3.1,15,5.93,EN 14825,average,12,30,2600,6.43,404
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.58,EN 14825,average,-7,34,7250,2.92,2483
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.40,EN 14825,average,-7,52,7030,2.09,3364
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.58,EN 14825,average,2,30,4330,4.69,923
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.40,EN 14825,average,2,42,4280,3.45,1241
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.58,EN 14825,average,7,27,3720,6.89,540
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.40,EN 14825,average,7,36,3540,5.07,698
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.58,EN 14825,average,12,24,3750,7.43,505
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,NaN,53,R290,3.4,15,7.40,EN 14825,average,12,30,4090,6.6,620
