Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
Advantix S.p.A.,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,R410a,2.68,5.07,35,7,5.07,2.91
Advantix S.p.A.,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,R410a,2.68,5.07,30,7,3.74,4.04
Advantix S.p.A.,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,R410a,2.68,5.07,25,7,3.40,4.09
Advantix S.p.A.,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,R410a,2.68,5.07,20,7,3.68,4.92
Advantix S.p.A.,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,R410a,2.2,6.12,35,7,6.12,2.90
Advantix S.p.A.,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,R410a,2.2,6.12,30,7,4.51,3.88
Advantix S.p.A.,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,R410a,2.2,6.12,25,7,3.40,4.09
Advantix S.p.A.,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,R410a,2.2,6.12,20,7,3.68,4.92
Advantix S.p.A.,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,R410a,3.45,7.56,35,7,7.56,3.11
Advantix S.p.A.,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,R410a,3.45,7.56,30,7,5.57,4.48
Advantix S.p.A.,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,R410a,3.45,7.56,25,7,5.42,5.89
Advantix S.p.A.,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,R410a,3.45,7.56,20,7,5.73,6.59
Advantix S.p.A.,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,R410a,3.45,8.49,35,7,8.49,3.10
Advantix S.p.A.,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,R410a,3.45,8.49,30,7,6.26,4.48
Advantix S.p.A.,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,R410a,3.45,8.49,25,7,5.42,5.89
Advantix S.p.A.,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,R410a,3.45,8.49,20,7,5.73,6.59
Advantix S.p.A.,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,35,7,11.46,3.10
Advantix S.p.A.,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,30,7,8.44,4.48
Advantix S.p.A.,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,25,7,5.42,5.89
Advantix S.p.A.,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,20,7,5.73,6.59
Advantix S.p.A.,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,35,7,11.46,3.10
Advantix S.p.A.,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,30,7,8.44,4.48
Advantix S.p.A.,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,25,7,5.42,5.89
Advantix S.p.A.,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,R410a,4.4,11.46,20,7,5.73,6.59
Advantix S.p.A.,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,35,7,14.65,3.24
Advantix S.p.A.,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,30,7,10.79,4.71
Advantix S.p.A.,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,25,7,6.93,5.81
Advantix S.p.A.,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,20,7,7.03,6.28
Advantix S.p.A.,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,35,7,14.65,3.24
Advantix S.p.A.,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,30,7,10.79,4.71
Advantix S.p.A.,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,25,7,6.93,5.81
Advantix S.p.A.,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,R410a,4.6,14.65,20,7,7.03,6.28
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,6.90,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.80,20,7,5.31,5.81
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,35,7,11.60,3.26
DAIKIN Europe N.V.,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,30,7,8.80,4.75
DAIKIN Europe N.V.,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,25,7,5.70,6.91
DAIKIN Europe N.V.,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,20,7,5.80,8.45
DAIKIN Europe N.V.,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,35,7,11.60,3.26
DAIKIN Europe N.V.,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,30,7,8.80,4.75
DAIKIN Europe N.V.,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,25,7,5.70,6.91
DAIKIN Europe N.V.,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,20,7,5.80,8.45
DAIKIN Europe N.V.,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,35,7,11.60,3.26
DAIKIN Europe N.V.,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,30,7,8.80,4.75
DAIKIN Europe N.V.,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,25,7,5.70,6.91
DAIKIN Europe N.V.,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,20,7,5.80,8.45
DAIKIN Europe N.V.,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,35,7,11.60,3.26
DAIKIN Europe N.V.,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,30,7,8.80,4.75
DAIKIN Europe N.V.,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,25,7,5.70,6.91
DAIKIN Europe N.V.,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,11.50,20,7,5.80,8.45
DAIKIN Europe N.V.,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,35,7,12.80,3.16
DAIKIN Europe N.V.,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,30,7,9.90,4.57
DAIKIN Europe N.V.,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,25,7,6.20,6.80
DAIKIN Europe N.V.,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,20,7,5.80,8.42
DAIKIN Europe N.V.,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,35,7,12.80,3.16
DAIKIN Europe N.V.,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,30,7,9.90,4.57
DAIKIN Europe N.V.,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,25,7,6.20,6.80
DAIKIN Europe N.V.,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,20,7,5.80,8.42
DAIKIN Europe N.V.,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,35,7,12.80,3.16
DAIKIN Europe N.V.,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,30,7,9.90,4.57
DAIKIN Europe N.V.,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,25,7,6.20,6.80
DAIKIN Europe N.V.,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,20,7,5.80,8.42
DAIKIN Europe N.V.,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,35,7,12.80,3.16
DAIKIN Europe N.V.,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,30,7,9.90,4.57
DAIKIN Europe N.V.,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,25,7,6.20,6.80
DAIKIN Europe N.V.,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,R32,3.8,12.80,20,7,5.80,8.42
DAIKIN Europe N.V.,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,14.00,35,7,14.00,3.06
DAIKIN Europe N.V.,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,R32,3.8,14.00,30,7,10.80,4.41
