Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,5.3,35,7,5.3,3.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.3,35,18,6.3,5.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,5.3,30,7,3.91,4.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.3,30,18,4.64,7
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,5.3,25,7,2.51,6.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.3,25,18,2.98,9.9
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,5.3,20,7,2.88,8.56
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.3,20,18,2.65,12.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,35,7,5.3,3.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,35,18,6.3,5.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,30,7,3.91,4.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,30,18,4.64,7
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,25,7,2.51,6.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,25,18,2.98,9.9
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,20,7,2.88,8.56
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,20,18,2.65,12.6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,35,7,5.3,3.6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,35,18,6.3,5.3
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,30,7,3.91,4.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,30,18,4.64,7
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,25,7,2.51,6.3
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,25,18,2.98,9.9
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,20,7,2.88,8.56
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,20,18,2.65,12.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,35,7,5.3,3.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,35,18,6.3,5.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,30,7,3.91,4.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,30,18,4.64,7
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,25,7,2.51,6.3
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,25,18,2.98,9.9
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,20,7,2.88,8.56
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,20,18,2.65,12.6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,35,7,5.3,3.6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,35,18,6.3,5.3
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,30,7,3.91,4.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,30,18,4.64,7
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,25,7,2.51,6.3
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,25,18,2.98,9.9
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,20,7,2.88,8.56
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,20,18,2.65,12.6
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,35,7,5.3,3.6
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,35,18,6.3,5.3
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,30,7,3.91,4.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,30,18,4.64,7
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,25,7,2.51,6.3
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,25,18,2.98,9.9
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,20,7,2.88,8.56
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,20,18,2.65,12.6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,35,7,5.00,3.17
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,30,7,3.68,4.59
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,25,7,2.37,6.70
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,20,7,1.05,8.62
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,35,7,5.00,3.17
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,30,7,3.68,4.59
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,25,7,2.37,6.70
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,20,7,1.05,8.62
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,35,7,6.00,3.15
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,30,7,4.42,4.43
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,25,7,2.84,6.36
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,20,7,1.26,8.11
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,35,7,6.00,3.15
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,30,7,4.42,4.43
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,25,7,2.84,6.36
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,20,7,1.26,8.11
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,35,7,7.00,3.06
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,30,7,5.16,4.15
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,25,7,3.32,6.11
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,20,7,1.47,7.64
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,35,7,7.00,3.06
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,30,7,5.16,4.15
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,25,7,3.32,6.11
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,20,7,1.47,7.64
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,35,7,5.02,3.14
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,30,7,3.70,4.03
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,25,7,2.70,4.80
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,20,7,2.96,6.10
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,35,7,6.08,3.05
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,30,7,4.49,4.07
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,25,7,2.74,4.84
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,20,7,3.02,6.34
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,35,7,8.51,3.05
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.08
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,35,7,7.53,3.15
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,30,7,5.49,3.92
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,25,7,3.56,4.46
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,20,7,4.35,6.07
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,35,7,11.48,3.25
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,30,7,8.47,4.31
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,25,7,5.41,4.91
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.52
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,35,7,11.48,3.25
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,30,7,8.47,4.31
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,25,7,5.41,4.91
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.52
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.53
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.53
