Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,AEROTOP HYBRID MINI EVO 07X,19.12.2017,Outdoor Air/Water,Regulated,1.0,7.89,7.45,R410A,"2,770 kg",15.0,61,15.0,61,-7.0,-10.0,60.0,13.0,13.0,13.0,13.0,178.0,128.0,4.53,,,6590,,3037,,2.17,,-18.89053760766901,0.0127107411070731,-0.0013772238563032,18.844026867562413,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,,,,,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,10.965085144997758,8.767239899258357,8.480611086431082
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,AEROTOP MONO 07M-CRX 1Z  ,19.12.2017,Outdoor Air/Water,Regulated,1.0,7.89,7.45,R410A,"2,770 kg",15.0,61,15.0,61,-7.0,-10.0,60.0,13.0,13.0,13.0,13.0,178.0,128.0,4.53,,,6590,,3037,,2.17,,-18.89053760766901,0.0127107411070731,-0.0013772238563032,18.844026867562413,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,,,,,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,10.965085144997758,8.767239899258357,8.480611086431082
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,AEROTOP MONO BUILT-IN  07M-CRX,19.12.2017,Outdoor Air/Water,Regulated,1.0,7.89,7.45,R410A,"2,770 kg",0.0,61,0.0,61,-7.0,-10.0,60.0,13.0,13.0,13.0,13.0,178.0,128.0,4.53,,,6590,,3037,,2.17,,-18.89053760766901,0.0127107411070731,-0.0013772238563032,18.844026867562413,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,,,,,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,10.965085144997758,8.767239899258357,8.480611086431082
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,ENERGION M COMPACT 7 2Z,19.12.2017,Outdoor Air/Water,Regulated,1.0,7.89,7.45,R410A,"2,770 kg",43.0,61,43.0,61,-7.0,-10.0,60.0,15.0,15.0,15.0,15.0,178.0,128.0,4.53,,,6590,,3037,,2.17,,-18.89053760766901,0.0127107411070731,-0.0013772238563032,18.844026867562413,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,,,,,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,10.965085144997758,8.767239899258357,8.480611086431082
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,NIMBUS COMPACT 70 M 2Z NET,19.12.2017,Outdoor Air/Water,Regulated,1.0,7.89,7.45,R410A,"2,770 kg",43.0,61,43.0,61,-7.0,-10.0,60.0,13.0,13.0,13.0,13.0,178.0,128.0,4.53,,,6590,,3037,,2.17,,-18.89053760766901,0.0127107411070731,-0.0013772238563032,18.844026867562413,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,,,,,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302,10.965085144997758,8.767239899258357,8.480611086431082
 Ariston Thermo Group,NIMBUS 70 S - ARIANEXT 70 S - AEROTOP SPLIT 07X,AEROTOP SPLIT 07M-CRX,19.12.2017,Outdoor Air/Water,Regulated,1.0,7.88,7.68,R410A,"3,080 kg",36.0,60,36.0,60,-7.0,-10.0,60.0,11.0,11.0,11.0,11.0,191.0,133.0,4.86,,,6800,,3063,,2.22,,-316.9605966198233,0.0131679848527676,-0.0325833965525818,316.913469093182,212.84270789988776,-0.1029838416819587,7.846863979929748,-212.6992921104548,,,,,212.84270789988776,-0.1029838416819587,7.846863979929748,-212.6992921104548,18.055867185814144,11.681278423723613,11.049746778346524
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,AEROTOP HYBRID MINI EVO 9,19.12.2017,Outdoor Air/Water,Regulated,1.0,10.61,9.39,R410A,"3,900 kg",15.0,63,15.0,63,-7.0,-10.0,60.0,20.0,20.0,20.0,20.0,189.0,129.0,4.8,,,8310,,3582,,2.32,,235.51312444837583,0.0105548895506701,0.1097470193787054,-235.5608893471476,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144,,,,,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144,11.36773438266583,7.259695235748193,16.11989547412482
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,AEROTOP MONO 09M-CR,19.12.2017,Outdoor Air/Water,Regulated,1.0,10.61,9.39,R410A,"3,900 kg",15.0,63,15.0,63,-7.0,-10.0,60.0,20.0,20.0,20.0,20.0,189.0,129.0,4.8,,,8310,,3582,,2.32,,235.51312444837583,0.0105548895506701,0.1097470193787054,-235.5608893471476,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144,,,,,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144,11.36773438266583,7.259695235748193,16.11989547412482
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,AEROTOP MONO BUILT-IN  09M-CR,19.12.2017,Outdoor Air/Water,Regulated,1.0,10.61,9.39,R410A,"3,900 kg",0.0,63,0.0,63,-7.0,-10.0,60.0,20.0,20.0,20.0,20.0,189.0,129.0,4.8,,,8310,,3582,,2.32,,235.51312444837583,0.0105548895506701,0.1097470193787054,-235.5608893471476,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144,,,,,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144,11.36773438266583,7.259695235748193,16.11989547412482
 Ariston Thermo Group,NIMBUS 90 S - ARIANEXT 90 S - AEROTOP SPLIT 09,AEROTOP SPLIT 09M-CR,19.12.2017,Outdoor Air/Water,Regulated,1.0,10.38,9.38,R410A,"4,300 kg",43.0,62,43.0,62,-7.0,-10.0,60.0,18.0,19.0,18.0,18.0,189.0,133.0,4.8,,,8300,,3578,,2.32,,184.33620931126205,0.0118136424755079,0.0651362911138545,-184.3809618062736,35.40060965624689,-0.1150988528059442,8.38547855507983,-35.23423978490226,,,,,35.40060965624689,-0.1150988528059442,8.38547855507983,-35.23423978490226,14.230437177868918,6.372719800144589,16.891908717663544
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - Plus/LB,AEROTOP MONO 12.2 M-R ,05.07.2022,Outdoor Air/Water,Regulated,1.0,10.84,9.42,R32,"2,100 kg",35.0,58,35.0,58,-7.0,-20.0,60.0,14.0,14.0,14.0,14.0,204.0,143.0,5.16,5.4,,8330,9050.0,3428,2873.0,2.43,3.15,-18.313627090935302,0.0108757442479786,0.1075673105316134,18.265947073366373,70.57198163803999,-0.1160897680158014,8.662941482514638,-70.41694041451865,78.6347862942057,-0.0090185768154054,-1.3134422685709348,-78.56945506382866,70.57198163803999,-0.1160897680158014,8.662941482514638,-70.41694041451865,9.587717967894466,4.519789983402438,12.63648440478959
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - Plus/LB,AEROTOP MONO 15.2 M-R ,05.07.2022,Outdoor Air/Water,Regulated,1.0,12.48,11.59,R32,"2,100 kg",35.0,58,35.0,58,-7.0,-20.0,60.0,14.0,14.0,14.0,14.0,202.0,151.0,5.12,5.22,,10250,11000.0,4100,3754.0,2.5,2.93,335.00324046485014,0.0091807163734669,0.1598479236595514,-335.05390487364264,212.85698316603865,-0.0949870132084684,7.87315561285705,-212.6842630771564,75.08184553319302,-0.0086080242690033,-1.325323132226199,-75.01636456593035,212.85698316603865,-0.0949870132084684,7.87315561285705,-212.6842630771564,18.22023297116452,11.966815559953156,10.981592181214273
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - COMPACT,AEROTOP SPLIT 12.2 M-CR 1Z,03.10.2022,Outdoor Air/Water,Regulated,1.0,10.75,9.39,R32,"1,840 kg",41.0,57,41.0,57,-7.0,-20.0,60.0,14.0,14.0,14.0,14.0,180.82,141.18,4.6,4.84,,8440,9750.0,3670,3482.0,2.3,2.8,-71.55741357769415,0.0095333087967081,0.1485410772994935,71.5095000073448,-86.44797265261964,-0.0826020020517518,7.109339711520482,86.59585954527537,70.64676572904246,-0.0075318606148163,-1.3616337852069038,-70.58072017976995,-86.44797265261964,-0.0826020020517518,7.109339711520482,86.59585954527537,7.9669709737888565,6.398171172953375,8.371745150649055
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - COMPACT,AEROTOP SPLIT 15.2 M-CR 1Z,03.10.2022,Outdoor Air/Water,Regulated,1.0,12.43,11.47,R32,"1,840 kg",41.0,57,41.0,57,-7.0,-20.0,60.0,14.0,14.0,14.0,14.0,178.48,151.16,4.54,4.86,,10070,11000.0,4378,4074.0,2.3,2.7,317.69409808186055,0.0089139541197466,0.1764879939725984,-317.7434439283412,241.73078130931063,-0.0596919870234707,6.304596237636135,-241.5494053881784,70.64712282162175,-0.0079931212763982,-1.3747565719193426,-70.58036308841066,241.73078130931063,-0.0596919870234707,6.304596237636135,-241.5494053881784,16.75135200458135,14.578659771016536,6.946025591256662
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M – COMPACT,AEROTOP MONO 04.2 M-C2RX ,21.10.2022,Outdoor Air/Water,Regulated,1.0,5.2,4.63,R32,"1,000 kg",35.0,53,35.0,53,-7.0,-20.0,60.0,13.0,13.0,13.0,13.0,192.0,134.0,4.89,4.87,,4100,3500.0,1798,1167.0,2.28,3.0,-65.87125541343583,0.0101893763786447,0.1204531281639726,65.82269794725624,-36.20233535106792,-0.1164774653404827,8.397549840467233,36.34236763339802,70.64621852279271,-0.0093987298331521,-1.2951981863960809,-70.58126738601969,-36.20233535106792,-0.1164774653404827,8.397549840467233,36.34236763339802,16.859827180824702,11.708319196822409,14.853322133266897
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M – COMPACT,AEROTOP MONO 05.2 M-C2RX ,21.10.2022,Outdoor Air/Water,Regulated,1.0,5.65,5.65,R32,"1,000 kg",35.0,55,35.0,55,-7.0,-20.0,60.0,13.0,13.0,13.0,13.0,183.0,136.0,4.66,4.85,,5000,5000.0,2193,1754.0,2.28,2.85,117.013418940249,0.0127678646700083,0.0080570289493268,-117.05780239186085,-71.45093481338625,-0.0995736283505317,7.712565759828727,71.61101390755033,70.85451436170918,-0.009058904193748,-1.31064590288514,-70.78925215444717,-71.45093481338625,-0.0995736283505317,7.712565759828727,71.61101390755033,20.618622726479977,17.066422174276145,14.190690416948636
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 80 S - FLEX,ARIANEXT FLEX 80 S -T LINK R32 ,05.07.2022,Outdoor Air/Water,Regulated,1.0,8.37,7.62,R32,"1,800 kg",37.0,56,37.0,56,-7.0,-20.0,60.0,14.0,14.0,14.0,14.0,195.0,140.0,4.95,4.64,,6740,7000.0,2943,2258.0,2.29,3.1,189.20838798613383,0.0094967533203417,0.1284121710651883,-189.2610687508203,-53.6877715608491,-0.1048740081819954,7.995094903509925,53.83775704488605,77.27057899905833,-0.0122030894475122,-1.1715675526512277,-77.20806625008595,-53.6877715608491,-0.1048740081819954,7.995094903509925,53.83775704488605,17.29216368365846,10.905170215450873,12.72828321504823
 BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,Platinum BC Plus Monobloc 5,04.05.2020,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"2,000 kg",,61,,61,-7.0,-10.0,60.0,9.0,9.0,9.0,0.0,176.0,127.0,4.47,,,5830,,2959,,1.97,,-99.98837614553128,0.0148958847844632,-0.112988875116606,99.94352409060738,-71.48512479944962,-0.0883759609500276,6.897614543453225,71.57449802549813,,,,,-71.48512479944962,-0.0883759609500276,6.897614543453225,71.57449802549813,38.27749832879152,33.34648757762663,7.203471737133957
 BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,Platinum BC Plus Monobloc 7,04.05.2020,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"2,000 kg",,64,,64,-7.0,-10.0,60.0,9.0,6.0,9.0,0.0,176.0,127.0,4.47,,,5830,,2959,,1.97,,-99.98837614553128,0.0148958847844632,-0.112988875116606,99.94352409060738,-71.48512479944962,-0.0883759609500276,6.897614543453225,71.57449802549813,,,,,-71.48512479944962,-0.0883759609500276,6.897614543453225,71.57449802549813,38.27749832879152,33.34648757762663,7.203471737133957
 BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,Platinum BC Plus Monobloc 9,04.05.2020,Outdoor Air/Water,Regulated,1.0,8.0,7.0,R32,"2,000 kg",,67,,67,-7.0,-10.0,60.0,9.0,10.0,9.0,0.0,177.0,126.0,4.51,,,6580,,3519,,1.87,,-99.99101525734883,0.0110790419801703,0.0491252691287998,99.94087172531344,66.25171495594114,-0.1073368069333113,7.684962962850195,-66.12821786321334,,,,,66.25171495594114,-0.1073368069333113,7.684962962850195,-66.12821786321334,56.27177465266896,49.79526737877869,13.793645087240744
 BAXI Climatización S.L.U,Platinum BC Smart iR32 4,AWHPR 4 MR + MIC V200 R32,21.05.2021,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,200 kg",32.0,58,32.0,58,-10.0,-10.0,60.0,15.0,15.0,15.0,0.0,176.0,134.0,4.48,4.64,8.02,4500,4500.0,2093,1250.0,2.15,3.6,-117.69783142899996,0.0153319363455249,-0.1303458173145609,117.6547313847575,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,81.67764365237883,-0.0112969696941014,-1.199720676461184,-81.61256368290314,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,16.861640863694625,8.631563123447762,16.366826534528116
 BAXI S.p.A.,ALYA 12-16 FS-A,ALYA 12M E FS-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,12.0,11.58,R32,"1,840 kg",39.0,56,39.0,56,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,178.0,135.0,4.52,4.09,6.66,10250,10550.0,5100,4187.0,2.01,2.52,212.7666754540026,0.0126294701677662,-0.0235224569080262,-212.8154800581308,-70.33500976370105,-0.0932331567964876,7.330559229935776,70.50410419108759,79.23918413366908,-0.0177606009999806,-1.1848471031058476,-79.17566610090556,-70.33500976370105,-0.0932331567964876,7.330559229935776,70.50410419108759,27.864798339627225,23.557206138947496,12.244493469101476
 BAXI S.p.A.,ALYA 12-16 FS-A,ALYA 12T E FS-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,12.0,11.58,R32,"1,840 kg",39.0,56,39.0,56,-7.0,-10.0,65.0,20.0,30.0,20.0,0.0,178.0,135.0,4.52,4.09,6.66,10250,10550.0,5100,4187.0,2.01,2.52,212.7666754540026,0.0126294701677662,-0.0235224569080262,-212.8154800581308,-70.33500976370105,-0.0932331567964876,7.330559229935776,70.50410419108759,79.23918413366908,-0.0177606009999806,-1.1848471031058476,-79.17566610090556,-70.33500976370105,-0.0932331567964876,7.330559229935776,70.50410419108759,27.864798339627225,23.557206138947496,12.244493469101476
 BAXI S.p.A.,ALYA 12-16 FS-A,ALYA 16M E FS-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,15.21,13.02,R32,"1,840 kg",39.0,56,39.0,56,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,177.0,133.0,4.5,4.2,6.19,11520,12360.0,5789,5445.0,1.99,2.27,144.06105792126792,0.0066837947169741,0.2275471791737313,-144.1199368031323,159.27034875162096,-0.0964976678690088,7.409535073777389,-159.1013994708366,-58.170554916156966,-0.0214429205818751,-1.1313468495008083,58.232510710520806,159.27034875162096,-0.0964976678690088,7.409535073777389,-159.1013994708366,49.74946772194644,43.135608479286454,14.324637188913034
 BAXI S.p.A.,ALYA 12-16 FS-A,ALYA 16T E FS-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,15.21,13.02,R32,"1,840 kg",39.0,56,39.0,56,-7.0,-10.0,65.0,20.0,30.0,20.0,0.0,177.0,133.0,4.5,4.2,6.19,11520,12360.0,5789,5445.0,1.99,2.27,144.06105792126792,0.0066837947169741,0.2275471791737313,-144.1199368031323,159.27034875162096,-0.0964976678690088,7.409535073777389,-159.1013994708366,-58.170554916156966,-0.0214429205818751,-1.1313468495008083,58.232510710520806,159.27034875162096,-0.0964976678690088,7.409535073777389,-159.1013994708366,49.74946772194644,43.135608479286454,14.324637188913034
 BAXI S.p.A.,ALYA 12/16M WH-A,ALYA 16M E WH-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,15.21,13.02,R32,"1,840 kg",37.0,56,37.0,56,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,177.0,133.0,4.5,4.23,6.19,11520,12360.0,5789,5445.0,1.99,2.27,144.06105792126792,0.0066837947169741,0.2275471791737313,-144.1199368031323,-66.9994287466387,-0.0939384202402352,7.327386975001202,67.17635617203125,-80.3631425592491,-0.0213149193224676,-1.1399912397208471,80.42530971493876,-66.9994287466387,-0.0939384202402352,7.327386975001202,67.17635617203125,50.775955583429024,44.35011463874862,13.847527705358644
 BAXI S.p.A.,ALYA 12/16M WH-A,ALYA 16T E WH-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,15.21,13.02,R32,"1,840 kg",37.0,56,37.0,56,-7.0,-10.0,65.0,20.0,30.0,20.0,0.0,177.0,133.0,4.5,4.23,6.19,11520,12360.0,5789,5445.0,1.99,2.27,144.06105792126792,0.0066837947169741,0.2275471791737313,-144.1199368031323,-66.9994287466387,-0.0939384202402352,7.327386975001202,67.17635617203125,-80.3631425592491,-0.0213149193224676,-1.1399912397208471,80.42530971493876,-66.9994287466387,-0.0939384202402352,7.327386975001202,67.17635617203125,50.775955583429024,44.35011463874862,13.847527705358644
 BAXI S.p.A.,ALYA 4/6M WH-A,ALYA 4 M H WH-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,5.52,4.4,R32,"1,500 kg",33.0,52,33.0,52,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,193.0,132.0,4.9,4.44,8.25,3890,4760.0,1793,1322.0,2.17,3.6,185.50400993821032,0.0067998757446388,0.2457426948910049,-185.55951319507167,-212.502812501068,-0.1183854145828261,8.399426761766607,212.6214044707917,66.20742797359549,-0.02211944350665,-0.919790779123443,-66.15054482123304,-212.502812501068,-0.1183854145828261,8.399426761766607,212.6214044707917,31.491598250014224,25.013797632638582,13.231227360179517
 BAXI S.p.A.,ALYA 4/6M WH-A,ALYA 6M E WH-A,11.11.2022,Outdoor Air/Water,Regulated,1.0,6.82,5.7,R32,"1,500 kg",33.0,52,33.0,52,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,195.0,138.0,4.95,4.75,8.44,5050,7180.0,2327,2385.0,2.17,3.01,-492.6199554227909,0.0071953907448369,0.2163081632848051,492.5637411314386,195.0645013806765,-0.11172095617213,8.187068098775745,-194.9417616338805,83.52800864367396,-0.0228568279072554,-0.957674975771328,-83.47115361376345,195.0645013806765,-0.11172095617213,8.187068098775745,-194.9417616338805,45.96083421522093,40.174837254796046,12.376484013010781
 BAXI S.p.A.,ALYA 6/8M E FS Slim,AWHPR 6 MR + SYSMGR FS Slim 4.5-8MRE,22.10.2021,Outdoor Air/Water,Regulated,1.0,6.5,6.0,R32,"1,200 kg",34.0,58,34.0,58,-10.0,-10.0,60.0,15.0,15.0,15.0,0.0,177.0,132.0,4.5,3.95,5.99,5500,6500.0,2477,2297.0,2.22,2.83,-43.12506407499851,0.0118319306853705,0.031534815201179,43.076984005069576,141.76227316062693,-0.0808537382198623,6.854791894076064,-141.62632895437275,-80.36896438567827,-0.016992039959205,-0.8229415536743279,80.42070596404788,141.76227316062693,-0.0808537382198623,6.854791894076064,-141.62632895437275,10.37495668051555,7.310916556361571,9.141749305621893
 BAXI S.p.A.,ALYA 6/8M E FS Slim,AWHPR 8 MR + SYSMGR FS Slim 4.5-8MRE,22.10.2021,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,200 kg",36.0,59,36.0,59,-7.0,-10.0,60.0,15.0,15.0,15.0,0.0,176.0,125.0,4.48,4.32,5.82,6190,6500.0,3174,2330.0,1.95,2.79,-99.98772564078408,0.0151955607214215,-0.1300492580457656,99.944164163348,248.3789203987479,-0.1005463734629717,7.499629131647079,-248.23701994553463,-71.48720898359365,-0.0180777755515822,-0.8514760279497653,71.54027692521876,248.3789203987479,-0.1005463734629717,7.499629131647079,-248.23701994553463,16.253646405829144,12.05632438522084,11.225733367907992
 BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,MONO AWHP 6 MR,02.06.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R410A,"2,400 kg",,58,,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,188.0,132.0,4.77,,,5300,,2536,,2.09,,525.5269641509154,0.0160710043110715,-0.1584103251196738,-525.5692531010703,105.67324833691892,-0.1133338118136034,8.204759815696246,-105.53186549595928,,,,,105.67324833691892,-0.1133338118136034,8.204759815696246,-105.53186549595928,19.169962051573933,12.841348400201998,13.323152687314835
 BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,MONO AWHP 8 MR,02.06.2020,Outdoor Air/Water,Regulated,1.0,8.5,8.5,R410A,"2,400 kg",,58,,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,175.0,139.0,4.44,,,7500,,3827,,1.96,,-207.26618350462115,0.006354987533465,0.2076519978749275,207.20011039744665,-151.37116589834352,-0.0691943187732552,6.409411822226516,151.60020672221953,,,,,-151.37116589834352,-0.0691943187732552,6.409411822226516,151.60020672221953,45.382270782836194,37.12625103144299,12.365737208890215
 BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,MONO AWHP 8 TR,02.06.2020,Outdoor Air/Water,Regulated,1.0,8.5,8.5,R410A,"2,400 kg",,58,,58,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,174.0,139.0,4.43,,,7500,,3827,,1.96,,-207.26618350462115,0.006354987533465,0.2076519978749275,207.20011039744665,-151.37116589834352,-0.0691943187732552,6.409411822226516,151.60020672221953,,,,,-151.37116589834352,-0.0691943187732552,6.409411822226516,151.60020672221953,45.382270782836194,37.12625103144299,12.365737208890215
 BDR Thermea FR (CHAPPEE),Chappée ERIA S PLUS DUO R32 8-10,ERIA S PLUS DUO R32 10 MR/EM,11.11.2022,Outdoor Air/Water,Regulated,1.0,9.17,7.67,R32,"1,650 kg",39.0,54,39.0,54,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,205.0,137.0,5.2,4.94,7.78,6780,8700.0,3027,2693.0,2.24,3.23,-65.12720640475857,0.0088095859602708,0.1604699134961474,65.07356557948188,244.8893717150753,-0.1335711216067193,9.139986684737188,-244.76893728625268,70.64725543997989,-0.010577408152395,-1.3331685047974184,-70.58023046883261,244.8893717150753,-0.1335711216067193,9.139986684737188,-244.76893728625268,51.52849680039142,43.597753716332235,15.96039078423027
 BDR Thermea FR (CHAPPEE),Chappée ERIA S PLUS DUO R32 8-10,ERIA S PLUS DUO R32 8 MR/EM,11.11.2022,Outdoor Air/Water,Regulated,1.0,8.12,6.6,R32,"1,650 kg",37.0,54,37.0,54,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,205.0,132.0,5.21,4.85,8.07,5840,7330.0,2704,2169.0,2.16,3.38,-0.220020363335113,0.0100705482124111,0.116350465461078,0.1703864795517411,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.7520217962358,199.45194108854767,-0.0137474328346208,-1.1154590825097617,-199.39069181101684,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.7520217962358,41.82474306530297,33.94614962560698,15.516493092534914
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 4.5 MR/E R32,AWHPR 4 MR + MIC-1C V190 R32,18.11.2022,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,200 kg",32.0,58,32.0,58,-10.0,-10.0,60.0,15.0,15.0,15.0,0.0,176.0,134.0,4.48,4.64,8.02,4500,4500.0,2093,1250.0,2.15,3.6,-117.69783142899996,0.0153319363455249,-0.1303458173145609,117.6547313847575,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,81.67764365237883,-0.0112969696941014,-1.199720676461184,-81.61256368290314,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,16.861640863694625,8.631563123447762,16.366826534528116
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 4.5 MR/E R32,AWHPR 4 MR + MIC-2C V190 R32,18.11.2022,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,200 kg",32.0,58,32.0,58,-10.0,-10.0,60.0,15.0,15.0,15.0,0.0,154.0,120.0,3.93,4.04,6.72,4500,4500.0,2163,1324.0,2.08,3.4,-131.19152556972375,0.0147706419601339,-0.0891882525022759,131.14997553400647,-9.344580736788512,-0.071994628321301,6.171355354482465,9.470212160819123,106.00880605459297,-0.0106197930971356,-1.0774741364996334,-105.9473257222417,-9.344580736788512,-0.071994628321301,6.171355354482465,9.470212160819123,13.486981643460707,11.511027270439614,13.197119401674957
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 6 MR + MIC-1C V190 R32,18.11.2022,Outdoor Air/Water,Regulated,1.0,6.5,6.0,R32,"1,200 kg",34.0,58,34.0,58,-10.0,-10.0,60.0,15.0,15.0,15.0,0.0,177.0,132.0,4.5,3.95,5.99,5500,6500.0,2477,2297.0,2.22,2.83,-43.12506407499851,0.0118319306853705,0.031534815201179,43.076984005069576,141.76227316062693,-0.0808537382198623,6.854791894076064,-141.62632895437275,-80.36896438567827,-0.016992039959205,-0.8229415536743279,80.42070596404788,141.76227316062693,-0.0808537382198623,6.854791894076064,-141.62632895437275,10.37495668051555,7.310916556361571,9.141749305621893
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 6 MR + MIC-2C V190 R32,18.11.2022,Outdoor Air/Water,Regulated,1.0,6.5,6.0,R32,"1,200 kg",34.0,58,34.0,58,-10.0,-10.0,60.0,15.0,15.0,15.0,0.0,159.0,121.0,4.04,3.55,5.17,5500,6500.0,2558,2372.0,2.15,2.74,-130.23380805380972,0.0115524949379311,0.0563458627051989,130.18719452822756,-53.71346552946186,-0.0686199193768882,6.02717561517357,53.80571805613441,-71.48869059298302,-0.016467313278766,-0.765191585907329,71.5387953158295,-53.71346552946186,-0.0686199193768882,6.02717561517357,53.80571805613441,7.199858023669179,5.4159489563214835,6.970587284947308
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 8 MR + MIC-1C V190 R32,18.11.2022,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,200 kg",36.0,59,36.0,59,-7.0,-10.0,60.0,15.0,15.0,15.0,0.0,176.0,125.0,4.48,4.32,5.82,6190,6500.0,3174,2330.0,1.95,2.79,-99.98772564078408,0.0151955607214215,-0.1300492580457656,99.944164163348,248.3789203987479,-0.1005463734629717,7.499629131647079,-248.23701994553463,-71.48720898359365,-0.0180777755515822,-0.8514760279497653,71.54027692521876,248.3789203987479,-0.1005463734629717,7.499629131647079,-248.23701994553463,16.253646405829144,12.05632438522084,11.225733367907992
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 8 MR + MIC-2C V190 R32,18.11.2022,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,200 kg",36.0,59,36.0,59,-7.0,-10.0,60.0,15.0,15.0,15.0,0.0,161.0,116.0,4.09,3.86,5.04,6190,6500.0,3258,2407.0,1.9,2.7,46.12297720790367,0.0149573211198031,-0.1090844253119265,-46.1653985523947,230.5865665390264,-0.0858343067107596,6.61557752452994,-230.48728779760825,-69.2680698989025,-0.0175117614552826,-0.7955167527926049,69.31952437564078,230.5865665390264,-0.0858343067107596,6.61557752452994,-230.48728779760825,11.824983210512036,9.818047906150273,8.027529472337964
 BDR Thermea FR (DE DIETRICH),DE DIETRICH Alezio S V200 R32 4.5 MR,AWHPR 4 MR + MIV-S/E 4-8 V200 R32,12.11.2021,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,200 kg",29.0,56,29.0,56,-10.0,-10.0,60.0,15.0,15.0,15.0,0.0,176.0,134.0,4.48,4.61,7.99,4500,4500.0,2093,1327.0,2.15,3.39,-117.69783142899996,0.0153319363455249,-0.1303458173145609,117.6547313847575,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,62.15158599992381,-0.011554885738436,-1.233242524936054,-62.08598661794704,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,16.861640863694625,8.631563123447762,16.366826534528116
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 4 & OENOVIAPAC-C SLIM R32 4,AWHPR 4 MR + MHC/EM 4-8 R32,03.12.2021,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,200 kg",33.0,58,33.0,58,-10.0,-10.0,60.0,12.0,12.0,12.0,0.0,177.0,135.0,4.5,4.69,8.13,4500,4500.0,2093,1250.0,2.15,3.6,-117.69783142899996,0.0153319363455249,-0.1303458173145609,117.6547313847575,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,81.67764365237883,-0.0112969696941014,-1.199720676461184,-81.61256368290314,106.25164076518492,-0.0867137956244289,7.199211808595014,-106.06261963103084,16.861640863694625,8.631563123447762,16.366826534528116
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,AWHPR 6 MR + MHC/EM 4-8 R32,03.12.2021,Outdoor Air/Water,Regulated,1.0,6.5,6.0,R32,"1,200 kg",33.0,58,33.0,58,-10.0,-10.0,60.0,12.0,12.0,12.0,0.0,178.0,132.0,4.52,4.01,6.49,5500,6500.0,2477,2104.0,2.22,3.09,-43.12506407499851,0.0118319306853705,0.031534815201179,43.076984005069576,141.76227316062693,-0.0808537382198623,6.854791894076064,-141.62632895437275,-71.48864823227623,-0.016807767948473,-0.7522581571826928,71.53883767653619,141.76227316062693,-0.0808537382198623,6.854791894076064,-141.62632895437275,10.37495668051555,7.310916556361571,9.141749305621893
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,AWHPR 8 MR + MHC/EM 4-8 R32,03.12.2021,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,200 kg",33.0,59,33.0,59,-7.0,-10.0,60.0,12.0,12.0,12.0,0.0,177.0,131.0,4.5,4.43,5.89,6190,6500.0,2962,2152.0,2.09,3.02,-144.683019986894,0.0135303350146335,-0.043925445722327,144.63817526931877,246.71696481217663,-0.0890139275810888,7.1439360159269,-246.5649168931677,79.50284673636928,-0.0165455671962778,-0.8542191308487262,-79.44952386752041,246.71696481217663,-0.0890139275810888,7.1439360159269,-246.5649168931677,15.284373915918625,10.515203789275922,10.247104749472232
 BDR THERMEA FR (REMEHA),REMEHA MONO AWHP 11,MONO AWHP 11 MR,29.03.2021,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R410A,"3,300 kg",,60,,60,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,174.0,135.0,4.41,,,9000,,4523,,1.99,,184.33871211151808,0.0171346619750046,-0.2051247179356873,-184.37853341500045,246.1647763853597,-0.0785440941540946,6.74944760077463,-246.0042747729765,,,,,246.1647763853597,-0.0785440941540946,6.74944760077463,-246.0042747729765,12.683289335900783,9.56124740645777,9.826250721752382
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 10 ORB-T,10.06.2022,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R410A,"3,200 kg",42.0,64,42.0,64,-9.0,-10.0,60.0,22.0,0.0,22.0,0.0,183.0,135.0,4.66,,,8620,,4028,,2.14,,56.59261876936079,0.0145233394302367,-0.0909747809597578,-56.63774723460708,217.27354819415544,-0.0920890130722967,7.285144209191373,-217.15057233196487,,,,,217.27354819415544,-0.0920890130722967,7.285144209191373,-217.15057233196487,22.868541563463218,19.585521866925774,8.533813043135492
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 10 ORE-T,10.06.2022,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R410A,"3,200 kg",42.0,64,42.0,64,-9.0,-10.0,60.0,22.0,0.0,22.0,0.0,183.0,135.0,4.66,,,8620,,4028,,2.14,,56.59261876936079,0.0145233394302367,-0.0909747809597578,-56.63774723460708,217.27354819415544,-0.0920890130722967,7.285144209191373,-217.15057233196487,,,,,217.27354819415544,-0.0920890130722967,7.285144209191373,-217.15057233196487,22.868541563463218,19.585521866925774,8.533813043135492
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 12 ORB-T,10.06.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R410A,"3,200 kg",42.0,64,42.0,64,-10.0,-10.0,60.0,22.0,0.0,22.0,0.0,179.0,136.0,4.56,,,9510,,4529,,2.1,,-71.55860310741102,0.0118523995967747,0.01244671483748,71.50839002260157,248.23155409574187,-0.0833252012110674,6.904603762561185,-248.1034254452056,,,,,248.23155409574187,-0.0833252012110674,6.904603762561185,-248.1034254452056,15.492282343963495,12.528055967518268,7.343280625717663
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 12 ORE-T,10.06.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R410A,"3,200 kg",42.0,64,42.0,64,-10.0,-10.0,60.0,22.0,0.0,22.0,0.0,179.0,136.0,4.56,,,9510,,4529,,2.1,,-71.55860310741102,0.0118523995967747,0.01244671483748,71.50839002260157,248.23155409574187,-0.0833252012110674,6.904603762561185,-248.1034254452056,,,,,248.23155409574187,-0.0833252012110674,6.904603762561185,-248.1034254452056,15.492282343963495,12.528055967518268,7.343280625717663
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 14 ORB-T,10.06.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R410A,"3,200 kg",42.0,64,42.0,64,-10.0,-10.0,60.0,22.0,0.0,22.0,0.0,178.0,138.0,4.53,,,10260,,4886,,2.1,,224.1354898326332,0.0089685933295069,0.1254639813989286,-224.1926999441924,194.1655231257651,-0.0684314422310992,6.295256153687895,-194.02921607598765,,,,,194.1655231257651,-0.0684314422310992,6.295256153687895,-194.02921607598765,7.492244594556713,3.9286669496847777,6.402692359494859
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 14 ORE-T,10.06.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R410A,"3,200 kg",42.0,64,42.0,64,-10.0,-10.0,60.0,22.0,0.0,22.0,0.0,178.0,138.0,4.53,,,10260,,4886,,2.1,,224.1354898326332,0.0089685933295069,0.1254639813989286,-224.1926999441924,194.1655231257651,-0.0684314422310992,6.295256153687895,-194.02921607598765,,,,,194.1655231257651,-0.0684314422310992,6.295256153687895,-194.02921607598765,7.492244594556713,3.9286669496847777,6.402692359494859
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 12 ORB-S,10.06.2022,Outdoor Air/Water,Regulated,1.0,11.0,10.3,R410A,"3,200 kg",42.0,64,42.0,64,-8.0,-10.0,60.0,20.0,0.0,20.0,0.0,166.0,119.0,4.23,,,8290,,4792,,1.73,,-74.64370594763672,0.0086870122024169,0.1494663653761674,74.58628140649778,-107.00320816257718,-0.0826630822004606,6.483674914539056,107.1286705504602,,,,,-107.00320816257718,-0.0826630822004606,6.483674914539056,107.1286705504602,9.251032913103886,5.331412440228665,8.968330807314791
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 12 ORE-S,10.06.2022,Outdoor Air/Water,Regulated,1.0,11.0,10.3,R410A,"3,200 kg",42.0,64,42.0,64,-8.0,-10.0,60.0,20.0,0.0,20.0,0.0,166.0,119.0,4.23,,,8290,,4792,,1.73,,-74.64370594763672,0.0086870122024169,0.1494663653761674,74.58628140649778,-107.00320816257718,-0.0826630822004606,6.483674914539056,107.1286705504602,,,,,-107.00320816257718,-0.0826630822004606,6.483674914539056,107.1286705504602,9.251032913103886,5.331412440228665,8.968330807314791
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 14 ORB-S,10.06.2022,Outdoor Air/Water,Regulated,1.0,11.6,12.0,R410A,"3,200 kg",42.0,65,42.0,65,-9.0,-10.0,60.0,20.0,0.0,20.0,0.0,166.0,117.0,4.23,,,8290,,4792,,1.73,,-441.1783934082967,0.0094415352313768,0.1325723189672832,441.12319054735167,-71.46227500393093,-0.0804497209659193,6.412506875033435,71.59490254654979,,,,,-71.46227500393093,-0.0804497209659193,6.412506875033435,71.59490254654979,9.586126926392588,6.358369801525058,8.449665875110192
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 14 ORE-S,10.06.2022,Outdoor Air/Water,Regulated,1.0,11.6,12.0,R410A,"3,200 kg",42.0,65,42.0,65,-9.0,-10.0,60.0,20.0,0.0,20.0,0.0,166.0,117.0,4.23,,,8290,,4792,,1.73,,-441.1783934082967,0.0094415352313768,0.1325723189672832,441.12319054735167,-71.46227500393093,-0.0804497209659193,6.412506875033435,71.59490254654979,,,,,-71.46227500393093,-0.0804497209659193,6.412506875033435,71.59490254654979,9.586126926392588,6.358369801525058,8.449665875110192
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 B-S,26.09.2017,Outdoor Air/Water,Regulated,1.0,11.02,9.35,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,7.0,7.0,7.0,35.0,176.0,128.0,4.48,,,8390,,4174,,2.01,,184.3292882982016,0.007577441671063,0.1867823298045072,-184.3880144092983,-214.17380431117343,-0.0761156413937009,6.446622825052303,214.27340498538533,,,,,-214.17380431117343,-0.0761156413937009,6.446622825052303,214.27340498538533,23.833701893011998,19.080072303961103,6.498136395739294
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 B-T,26.09.2017,Outdoor Air/Water,Regulated,1.0,11.7,9.01,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,26.0,26.0,26.0,53.0,182.0,126.0,4.62,,,7980,,3912,,2.04,,-5.519443788928056,0.005463137876767,0.2952832788781795,5.459431934084813,212.8300968559768,-0.0959122057246341,7.292609028061497,-212.709919130816,,,,,212.8300968559768,-0.0959122057246341,7.292609028061497,-212.709919130816,22.260434458477185,16.078420734230193,10.00746054138059
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 E-S,26.09.2017,Outdoor Air/Water,Regulated,1.0,11.02,9.35,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,7.0,7.0,7.0,35.0,176.0,128.0,4.48,,,8390,,4174,,2.01,,184.3292882982016,0.007577441671063,0.1867823298045072,-184.3880144092983,-214.17380431117343,-0.0761156413937009,6.446622825052303,214.27340498538533,,,,,-214.17380431117343,-0.0761156413937009,6.446622825052303,214.27340498538533,23.833701893011998,19.080072303961103,6.498136395739294
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 E-T,26.09.2017,Outdoor Air/Water,Regulated,1.0,11.7,9.01,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,26.0,26.0,26.0,53.0,182.0,126.0,4.62,,,7980,,3912,,2.04,,-5.519443788928056,0.005463137876767,0.2952832788781795,5.459431934084813,212.8300968559768,-0.0959122057246341,7.292609028061497,-212.709919130816,,,,,212.8300968559768,-0.0959122057246341,7.292609028061497,-212.709919130816,22.260434458477185,16.078420734230193,10.00746054138059
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 B-S,26.09.2017,Outdoor Air/Water,Regulated,1.0,13.04,11.5,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,7.0,7.0,7.0,35.0,171.0,134.0,4.35,,,10000,,5102,,1.96,,-99.99335059548628,0.0094030495839397,0.0982442239111126,99.93858577812848,-115.87591554888796,-0.0702937824037628,6.251864999909953,116.00612518738774,,,,,-115.87591554888796,-0.0702937824037628,6.251864999909953,116.00612518738774,19.767743701363514,16.84702703736542,6.22205878946435
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 B-T,26.09.2017,Outdoor Air/Water,Regulated,1.0,12.32,11.3,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,26.0,26.0,26.0,53.0,167.0,129.0,4.25,,,10020,,4936,,2.03,,-129.933340108601,0.0104257689243662,0.0663039897921055,129.87951198239853,-164.75030734714807,-0.0629371803668242,5.865148084384326,164.85268381343505,,,,,-164.75030734714807,-0.0629371803668242,5.865148084384326,164.85268381343505,21.26235622307584,18.135827646706286,3.9061055621255663
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 E-S,26.09.2017,Outdoor Air/Water,Regulated,1.0,13.04,11.5,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,7.0,7.0,7.0,35.0,171.0,134.0,4.35,,,10000,,5102,,1.96,,-99.99335059548628,0.0094030495839397,0.0982442239111126,99.93858577812848,-115.87591554888796,-0.0702937824037628,6.251864999909953,116.00612518738774,,,,,-115.87591554888796,-0.0702937824037628,6.251864999909953,116.00612518738774,19.767743701363514,16.84702703736542,6.22205878946435
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 E-T,26.09.2017,Outdoor Air/Water,Regulated,1.0,12.32,11.3,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,26.0,26.0,26.0,53.0,167.0,129.0,4.25,,,10020,,4936,,2.03,,-129.933340108601,0.0104257689243662,0.0663039897921055,129.87951198239853,-164.75030734714807,-0.0629371803668242,5.865148084384326,164.85268381343505,,,,,-164.75030734714807,-0.0629371803668242,5.865148084384326,164.85268381343505,21.26235622307584,18.135827646706286,3.9061055621255663
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,Bosch Compress 3000 AWS-8 B,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.43,5.2,R410A,"1,600 kg",41.0,65,41.0,65,-10.0,-10.0,57.0,13.0,13.0,13.0,17.0,187.0,131.0,4.74,,,4550,,2275,,2.0,,99.03845643670354,0.0055902557342295,0.3476860124304574,-99.09347366430428,170.04136561214472,-0.09516933760712,7.389669874765591,-169.92264386491797,,,,,170.04136561214472,-0.09516933760712,7.389669874765591,-169.92264386491797,16.023671435291398,14.404663290782114,6.812993498004385
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,Bosch Compress 3000 AWS-8 E,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.43,5.2,R410A,"1,600 kg",41.0,65,41.0,65,-10.0,-10.0,57.0,13.0,13.0,13.0,17.0,187.0,131.0,4.74,,,4550,,2275,,2.0,,99.03845643670354,0.0055902557342295,0.3476860124304574,-99.09347366430428,170.04136561214472,-0.09516933760712,7.389669874765591,-169.92264386491797,,,,,170.04136561214472,-0.09516933760712,7.389669874765591,-169.92264386491797,16.023671435291398,14.404663290782114,6.812993498004385
 Bosch Thermotechnik GmbH,Bosch Compress 6000 10 LWM,Compress 6000 10 LWM,17.11.2017,Brine/Water,On-Off,5.0,11.0,11.0,R410A,"2,200 kg",53.0,,53.0,,-7.0,-10.0,62.0,6.0,6.0,6.0,0.0,181.0,133.0,4.73,,,9240,,3101,,2.98,,-0.0159416902504261,0.0159416903413446,0.1964664971811308,0.0035286331125878,0.0965979332765327,-0.0965979210875785,7.670788905042857,-0.025424392445372,,,,,0.0965979332765327,-0.0965979210875785,7.670788905042857,-0.025424392445372,3.355666643494264,3.3640180659314125,4.898166269625383
 Bosch Thermotechnik GmbH,Bosch Compress 6000 6 LW,Compress 6000 6 LW,17.11.2017,Brine/Water,On-Off,5.0,7.0,6.0,R410A,"1,550 kg",46.0,,46.0,,-5.0,-10.0,62.0,6.0,6.0,6.0,0.0,171.0,125.0,4.48,,,5160,,1843,,2.8,,-0.0158637236288256,0.0158637239916145,0.1985809329102078,0.0038367337935701,0.0974787763754432,-0.0974787844612654,7.514411288641633,-0.0292365910695787,,,,,0.0974787763754432,-0.0974787844612654,7.514411288641633,-0.0292365910695787,3.9513312176324784,3.5370472894608707,5.690061958483102
 Bosch Thermotechnik GmbH,Bosch Compress 6000 6 LWM,Compress 6000 6 LWM,17.11.2017,Brine/Water,On-Off,5.0,7.0,6.0,R410A,"1,550 kg",48.0,,48.0,,-4.0,-10.0,62.0,6.0,6.0,6.0,0.0,167.0,123.0,4.38,,,5020,,1799,,2.79,,-0.0152790982839554,0.0152790982788089,0.2340671692083462,0.0038980664822506,0.0938117513258732,-0.0938118195146306,7.320860424667977,-0.0288797413594705,,,,,0.0938117513258732,-0.0938118195146306,7.320860424667977,-0.0288797413594705,3.5253721995597243,3.5821832258745614,5.724582186754978
 Bosch Thermotechnik GmbH,Bosch Compress 6000 8 LW,Compress 6000 8 LW,17.11.2017,Brine/Water,On-Off,5.0,9.0,8.0,R410A,"1,950 kg",49.0,,49.0,,-5.0,-10.0,62.0,6.0,6.0,6.0,0.0,182.0,134.0,4.75,,,6970,,2363,,2.95,,-0.0163677026999888,0.0163677023961544,0.1693710197637226,0.0039004297903039,0.1006675842632515,-0.100667567806765,7.86278150799506,-0.0274525351044956,,,,,0.1006675842632515,-0.100667567806765,7.86278150799506,-0.0274525351044956,3.5741377387844064,3.6687546239218918,5.011421240235901
 Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 54,Bosch Compress 7000 LW 54,,Brine/Water,Regulated,2.0,53.0,54.0,R410A,"9,500 kg",67.0,,67.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,204.0,162.0,5.3,,,47770,,13806,,3.46,,-0.012845592242903,0.0128455858349119,0.0499460693803889,-0.0378826991565304,0.0803365412239546,-0.0803366257403977,7.579060323738001,-0.0039253632626558,,,,,0.0803365412239546,-0.0803366257403977,7.579060323738001,-0.0039253632626558,14.258642776283772,14.78887851827741,3.158506692678977
 Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 72,Bosch Compress 7000 LW 72,,Brine/Water,Regulated,2.0,70.0,71.0,R410A,"10,600 kg",67.0,,67.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,197.0,157.0,5.13,,,62810,,19208,,3.27,,-0.0137262459627971,0.0137262530429734,0.0057440849203177,-0.0366740880483794,0.0792911986485057,-0.0792911956097164,7.4056160969340015,-0.0035660712484338,,,,,0.0792911986485057,-0.0792911956097164,7.4056160969340015,-0.0035660712484338,13.814882877172522,14.598236181778008,2.381557745702435
 Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 80,Bosch Compress 7000 LW 80,,Brine/Water,Regulated,2.0,78.0,78.0,R410A,"10,800 kg",67.0,,67.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,196.0,157.0,5.1,,,69000,,20846,,3.31,,-0.0124564260439564,0.0124564265810321,0.0640472775787758,-0.0385356813647263,0.0756818110157936,-0.0756818350632512,7.245369796639679,-0.0010876298820635,,,,,0.0756818110157936,-0.0756818350632512,7.245369796639679,-0.0010876298820635,14.096179095049342,15.009643474583202,2.538698411873713
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",Bosch Compress 6000 AW-13s AWB,18.07.2017,Outdoor Air/Water,Regulated,1.0,10.4,8.6,R410A,"3,300 kg",41.0,55,41.0,55,-10.0,-10.0,60.0,20.0,20.0,20.0,0.0,186.0,139.0,4.73,,,7720,,3386,,2.28,,-172.0536268342109,-0.0013668406791427,0.5684617674638293,171.9812406721926,-246.91869641019125,-0.0865243691166972,7.135087097708097,247.05275013970265,,,,,-246.91869641019125,-0.0865243691166972,7.135087097708097,247.05275013970265,25.31295241154405,25.35667378061993,10.614591511327092
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",Bosch Compress 6000 AW-13s AWE,18.07.2017,Outdoor Air/Water,Regulated,1.0,10.4,8.6,R410A,"3,300 kg",41.0,55,41.0,55,-10.0,-10.0,60.0,20.0,20.0,20.0,0.0,186.0,139.0,4.73,,,7720,,3386,,2.28,,-172.0536268342109,-0.0013668406791427,0.5684617674638293,171.9812406721926,-246.91869641019125,-0.0865243691166972,7.135087097708097,247.05275013970265,,,,,-246.91869641019125,-0.0865243691166972,7.135087097708097,247.05275013970265,25.31295241154405,25.35667378061993,10.614591511327092
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",Bosch Compress 6000 AW-5 AWB,18.07.2017,Outdoor Air/Water,Regulated,1.0,4.4,4.1,R410A,"1,700 kg",29.0,47,29.0,47,-10.0,-10.0,60.0,17.0,22.0,17.0,0.0,183.0,131.0,4.65,,,3570,,1653,,2.16,,-32.661035912427366,0.0117812173753996,0.0467613709215188,32.61403856526416,-107.01776700154628,-0.0860021025528895,6.977728193635723,107.11665127870975,,,,,-107.01776700154628,-0.0860021025528895,6.977728193635723,107.11665127870975,18.451581781756513,15.650958314232582,6.428076015978538
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",Bosch Compress 6000 AW-5 AWE,18.07.2017,Outdoor Air/Water,Regulated,1.0,4.4,4.1,R410A,"1,700 kg",29.0,47,29.0,47,-10.0,-10.0,60.0,17.0,22.0,17.0,0.0,183.0,131.0,4.65,,,3570,,1653,,2.16,,-32.661035912427366,0.0117812173753996,0.0467613709215188,32.61403856526416,-107.01776700154628,-0.0860021025528895,6.977728193635723,107.11665127870975,,,,,-107.01776700154628,-0.0860021025528895,6.977728193635723,107.11665127870975,18.451581781756513,15.650958314232582,6.428076015978538
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",Bosch CS7001iAW 5 ORMB-S,18.07.2017,Outdoor Air/Water,Regulated,1.0,4.4,4.1,R410A,"1,700 kg",49.0,47,49.0,47,-10.0,-10.0,60.0,22.0,22.0,22.0,4.0,172.0,125.0,4.39,,,3570,,1676,,2.13,,592.5471793089728,0.0113213105352838,0.0710761868665373,-592.59422774184,70.6722053597037,-0.0757823227106306,6.4276098273207865,-70.58544548292166,,,,,70.6722053597037,-0.0757823227106306,6.4276098273207865,-70.58544548292166,17.578363045173067,14.30272680089512,5.5729580370408485
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 9 OR and IR, Compress 6000 AW-9, Bosch CS7400iAW 7, Bosch CS7001iAW 9",Bosch CSH7400iAW 7 OR,18.07.2017,Outdoor Air/Water,Regulated,1.0,6.2,5.91,R410A,"2,350 kg",29.0,50,29.0,50,-10.0,-10.0,60.0,17.0,50.0,17.0,0.0,198.0,140.0,5.02,,,5210,,2295,,2.27,,100.22205254362206,0.0117423435439036,0.0261121611235941,-100.27217863468614,-62.578317348849566,-0.0972747233712291,7.674943010496803,62.71549596026334,,,,,-62.578317348849566,-0.0972747233712291,7.674943010496803,62.71549596026334,20.225118615661103,19.62365751236228,9.660807617986569
 Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 12,CS7800i LW 12 (+F),08.12.2020,Brine/Water,Regulated,2.0,12.54,11.32,R410A,"2,000 kg",41.0,,41.0,,-10.0,-10.0,62.0,11.0,11.0,11.0,0.0,212.0,154.0,5.49,,,10140,,3497,,2.9,,-0.0116766702752744,0.0116766744858118,0.0585528617478669,-0.0437888564611385,0.1025897284122454,-0.1025897868410023,8.367982838206233,0.0249403181907241,,,,,0.1025897284122454,-0.1025897868410023,8.367982838206233,0.0249403181907241,55.44216131518465,61.73354031146603,6.135609832058165
 Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 16,CS7800i LW 16 (+F),08.12.2020,Brine/Water,Regulated,2.0,15.53,14.18,R410A,"2,300 kg",41.0,,41.0,,-10.0,-10.0,62.0,11.0,11.0,11.0,0.0,203.0,154.0,5.28,,,12810,,4559,,2.81,,-0.0108745174496176,0.010874516870121,0.0876410580431527,-0.0456596607846771,0.0923023420554778,-0.0923025471961714,7.826755568063559,0.0342555983928841,,,,,0.0923023420554778,-0.0923025471961714,7.826755568063559,0.0342555983928841,52.484947314751224,60.984254081129436,7.430476972783458
 Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,CS3400iAWS 4 ORB-S,10.06.2022,Outdoor Air/Water,Regulated,1.0,5.0,5.6,R32,"1,100 kg",45.0,61,45.0,61,-7.0,-10.0,60.0,11.0,0.0,11.0,0.0,186.0,125.0,4.72,,,3800,,1979,,1.92,,-45.01387652791398,0.0153535196486152,-0.069956708337777,44.97360332098836,212.83875552135527,-0.113388871667087,8.048690641572941,-212.70474133967883,,,,,212.83875552135527,-0.113388871667087,8.048690641572941,-212.70474133967883,16.257054374467767,10.810312967476385,12.485363941813766
 Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,CS3400iAWS 4 ORE-S,10.06.2022,Outdoor Air/Water,Regulated,1.0,5.0,5.6,R32,"1,100 kg",45.0,61,45.0,61,-7.0,-10.0,60.0,11.0,0.0,11.0,0.0,186.0,125.0,4.72,,,3800,,1979,,1.92,,-45.01387652791398,0.0153535196486152,-0.069956708337777,44.97360332098836,212.83875552135527,-0.113388871667087,8.048690641572941,-212.70474133967883,,,,,212.83875552135527,-0.113388871667087,8.048690641572941,-212.70474133967883,16.257054374467767,10.810312967476385,12.485363941813766
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,CS3000AWP 16,04.11.2022,Outdoor Air/Water,Regulated,1.0,19.42,16.78,R32,"7,900 kg",0.0,75,0.0,75,-7.0,-10.0,60.0,50.0,100.0,50.0,10.0,173.0,127.0,4.41,,,13040,,6756,,1.93,,22.833991870991,0.0028502874115763,0.4241133005499264,-22.896384307172628,-249.127921604538,-0.0749504909988714,6.4556139524707445,249.28208126651185,,,,,-249.127921604538,-0.0749504909988714,6.4556139524707445,249.28208126651185,19.45783852097874,15.99300480529056,7.717583447679866
