Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,CS3000AWP 19,04.11.2022,Outdoor Air/Water,Regulated,1.0,22.5,19.53,R32,"7,900 kg",0.0,78,0.0,78,-7.0,-10.0,60.0,50.0,100.0,50.0,10.0,172.0,126.0,4.36,,,15950,,8222,,1.94,,-220.7181750185726,0.0046061291317391,0.3312644678424858,220.6558705027644,-251.3471107162894,-0.0719418204052063,6.313470969016282,251.50411908500712,,,,,-251.3471107162894,-0.0719418204052063,6.313470969016282,251.50411908500712,14.878534204740376,10.774438530924737,7.631165625884244
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,CS3000AWP 24,04.11.2022,Outdoor Air/Water,Regulated,1.0,25.5,22.97,R32,"7,900 kg",0.0,78,0.0,78,-7.0,-10.0,60.0,50.0,100.0,50.0,10.0,169.0,124.0,4.31,,,18820,,9958,,1.89,,-355.883234506972,0.007320507710161,0.2047441543115133,355.8236763428877,-160.29167760798688,-0.0722345833730184,6.286553901185044,160.44925171496826,,,,,-160.29167760798688,-0.0722345833730184,6.286553901185044,160.44925171496826,10.516032452948508,5.5443042361370996,7.439105859673832
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,CS3000AWP 31,04.11.2022,Outdoor Air/Water,Regulated,1.0,34.1,33.2,R32,"14,000 kg",,75,,75,-7.0,-10.0,60.0,90.0,150.0,90.0,10.0,170.0,126.0,4.33,,,26600,,14225,,1.87,,-3.4512216274196845,0.0112414783803858,0.0608272595646288,3.40369909764506,-106.43261308118832,-0.0831669710255531,6.811173098806745,106.58945355143427,,,,,-106.43261308118832,-0.0831669710255531,6.811173098806745,106.58945355143427,29.276398874146977,24.755929179220427,7.778097636556183
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,CS3000AWP 36,04.11.2022,Outdoor Air/Water,Regulated,1.0,38.6,37.27,R32,"14,000 kg",,78,,78,-7.0,-10.0,60.0,90.0,150.0,90.0,10.0,170.0,125.0,4.33,,,30480,,16299,,1.87,,19.29056497542129,0.0112780231284474,0.0486578990688166,-19.34000398638064,210.6266380171996,-0.0796759071767749,6.636762906551797,-210.46782474211048,,,,,210.6266380171996,-0.0796759071767749,6.636762906551797,-210.46782474211048,25.535379713973104,20.670061530765956,8.02261349101506
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,CS3000AWP 41,04.11.2022,Outdoor Air/Water,Regulated,1.0,43.0,40.32,R32,"14,000 kg",,80,,80,-7.0,-10.0,60.0,90.0,150.0,90.0,10.0,168.0,124.0,4.28,,,33010,,17747,,1.86,,420.9486586356035,0.0108454978927526,0.0553325372386154,-421.0011911223166,-73.67012164707307,-0.0770218008377107,6.504234939094828,73.8289472140295,,,,,-73.67012164707307,-0.0770218008377107,6.504234939094828,73.8289472140295,21.430644823267755,16.655833929531564,7.97394329461072
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 53/59,CS3000AWP 53,04.11.2022,Outdoor Air/Water,Regulated,1.0,53.4,58.1,R32,"17,500 kg",,79,,79,-7.0,-10.0,60.0,110.0,200.0,110.0,10.0,167.4,124.5,4.26,,,48300,,24769,,1.95,,-128.41957920570664,0.0157061342998462,-0.1444105486329592,128.37721768914383,248.3705065728704,-0.0783816384825683,6.564311247215879,-248.24048997705543,,,,,248.3705065728704,-0.0783816384825683,6.564311247215879,-248.24048997705543,31.6288916373839,28.1907438761562,6.254554433998203
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 53/59,CS3000AWP 59,04.11.2022,Outdoor Air/Water,Regulated,1.0,58.9,63.4,R32,"17,500 kg",,83,,83,-7.0,-10.0,60.0,110.0,200.0,110.0,10.0,165.4,124.0,4.21,,,52080,,26984,,1.93,,-71.55770672759357,0.0140966726716647,-0.1002663842385818,71.50931230285516,186.18307225061383,-0.0725130812107509,6.298978117401738,-186.0470268159789,,,,,186.18307225061383,-0.0725130812107509,6.298978117401738,-186.0470268159789,27.425379626907944,23.998869716884094,5.945754837783384
 Bosch Thermotechnik GmbH,Bosch CS7000iLW 12 M/MS,CS7000i LW 12 M,06.07.2017,Brine/Water,Regulated,2.0,11.01,9.58,R410A,"2,390 kg",45.0,,45.0,,-10.0,-10.0,62.0,18.0,18.0,18.0,11.0,180.0,139.0,4.69,,,8039,,2577,,3.12,,-0.010422576400806,0.0104225744670422,0.1665660619451986,-0.0385455602633992,0.0903532910412944,-0.0903532157200236,7.748867189677119,-0.0069215534176089,,,,,0.0903532910412944,-0.0903532157200236,7.748867189677119,-0.0069215534176089,76.30149171479988,74.30986333698064,4.13257533851216
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-10 SP AR B,10.06.2022,Outdoor Air/Water,Regulated,1.0,9.0,8.0,R32,"1,300 kg",45.0,59,45.0,59,-6.0,-10.0,60.0,11.0,0.0,11.0,0.0,178.0,125.0,4.53,,,5100,,2742,,1.86,,-179.67149378638533,0.0070788632204844,0.2929061079407429,179.62245710346528,-53.69843451229244,-0.1138411432328907,8.069975107103566,53.86116733779256,,,,,-53.69843451229244,-0.1138411432328907,8.069975107103566,53.86116733779256,19.083698446972505,9.672034598546018,16.05983342012652
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-10 SP AR E,10.06.2022,Outdoor Air/Water,Regulated,1.0,9.0,8.0,R32,"1,300 kg",45.0,59,45.0,59,-6.0,-10.0,60.0,11.0,0.0,11.0,0.0,178.0,125.0,4.53,,,5100,,2742,,1.86,,-179.67149378638533,0.0070788632204844,0.2929061079407429,179.62245710346528,-53.69843451229244,-0.1138411432328907,8.069975107103566,53.86116733779256,,,,,-53.69843451229244,-0.1138411432328907,8.069975107103566,53.86116733779256,19.083698446972505,9.672034598546018,16.05983342012652
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-6 SP AR B,10.06.2022,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,300 kg",45.0,59,45.0,59,-6.0,-10.0,60.0,11.0,0.0,11.0,0.0,182.0,122.0,4.63,,,5100,,2742,,1.86,,-43.121588425770405,0.0182676324225421,-0.2713901684964859,43.080544669717,140.66523936579642,-0.1206712288293342,8.253603330063923,-140.53181933935886,,,,,140.66523936579642,-0.1206712288293342,8.253603330063923,-140.53181933935886,26.058860365262888,19.17904598102639,14.40459443986719
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-6 SP AR E,10.06.2022,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,300 kg",45.0,59,45.0,59,-6.0,-10.0,60.0,11.0,0.0,11.0,0.0,182.0,122.0,4.63,,,5100,,2742,,1.86,,-43.121588425770405,0.0182676324225421,-0.2713901684964859,43.080544669717,140.66523936579642,-0.1206712288293342,8.253603330063923,-140.53181933935886,,,,,140.66523936579642,-0.1206712288293342,8.253603330063923,-140.53181933935886,26.058860365262888,19.17904598102639,14.40459443986719
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-8 SP AR B,10.06.2022,Outdoor Air/Water,Regulated,1.0,8.0,7.0,R32,"1,300 kg",45.0,59,45.0,59,-5.0,-10.0,60.0,11.0,0.0,11.0,0.0,185.0,126.0,4.71,,,5100,,2742,,1.86,,29.083636520034386,0.010866111883351,0.0889387943497888,-29.13177401961469,212.846303319682,-0.1206155497158598,8.355573388958609,-212.69863583285587,,,,,212.846303319682,-0.1206155497158598,8.355573388958609,-212.69863583285587,11.968100844871564,5.645866363158998,14.65543490624152
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-8 SP AR E,10.06.2022,Outdoor Air/Water,Regulated,1.0,8.0,7.0,R32,"1,300 kg",45.0,59,45.0,59,-5.0,-10.0,60.0,11.0,0.0,11.0,0.0,185.0,126.0,4.71,,,5100,,2742,,1.86,,29.083636520034386,0.010866111883351,0.0889387943497888,-29.13177401961469,212.846303319682,-0.1206155497158598,8.355573388958609,-212.69863583285587,,,,,212.846303319682,-0.1206155497158598,8.355573388958609,-212.69863583285587,11.968100844871564,5.645866363158998,14.65543490624152
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 ARB,18.07.2017,Outdoor Air/Water,Regulated,1.0,9.97,9.33,R410A,"3,300 kg",41.0,53,41.0,53,-10.0,-10.0,60.0,20.0,20.0,20.0,0.0,178.0,140.0,4.52,,,8410,,3805,,2.21,,-71.5631591031802,0.0055864966311508,0.2695665459137631,71.50390309060184,137.33809857299008,-0.0907704198947851,7.29743201263734,-137.18765545722826,,,,,137.33809857299008,-0.0907704198947851,7.29743201263734,-137.18765545722826,25.05326712483809,27.579586404557787,14.256138484251911
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 ARE,18.07.2017,Outdoor Air/Water,Regulated,1.0,9.97,9.33,R410A,"3,300 kg",41.0,53,41.0,53,-10.0,-10.0,60.0,20.0,20.0,20.0,0.0,178.0,140.0,4.52,,,8410,,3805,,2.21,,-71.5631591031802,0.0055864966311508,0.2695665459137631,71.50390309060184,137.33809857299008,-0.0907704198947851,7.29743201263734,-137.18765545722826,,,,,137.33809857299008,-0.0907704198947851,7.29743201263734,-137.18765545722826,25.05326712483809,27.579586404557787,14.256138484251911
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 ARTP120,18.07.2017,Outdoor Air/Water,Regulated,1.0,9.97,9.26,R410A,"3,300 kg",49.0,53,49.0,53,-10.0,-10.0,60.0,20.0,20.0,20.0,0.0,170.0,137.0,4.31,,,8410,,3858,,2.18,,-115.15580943717684,0.0051973053382796,0.2897210141591715,115.09663531274228,70.70036944117864,-0.0790450870375314,6.720606175880149,-70.55742207007675,,,,,70.70036944117864,-0.0790450870375314,6.720606175880149,-70.55742207007675,23.410206472844884,25.806382993113548,12.326640847614534
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 IRTP120,18.07.2017,Outdoor Air/Water,Regulated,1.0,9.97,9.33,R410A,"3,300 kg",50.0,37,50.0,37,-10.0,-10.0,60.0,23.0,23.0,23.0,12.0,170.0,136.0,4.32,,,8410,,3858,,2.18,,212.7628678560228,0.006453475999857,0.2386720555151273,-212.81932236219492,-320.20918941362925,-0.0794584077686112,6.732313276243015,320.3510664797916,,,,,-320.20918941362925,-0.0794584077686112,6.732313276243015,320.3510664797916,23.109541995804783,25.922906522998183,12.435642261453214
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 ARB,18.07.2017,Outdoor Air/Water,Regulated,1.0,12.0,10.0,R410A,"4,000 kg",41.0,53,41.0,53,-10.0,-10.0,60.0,24.0,41.0,24.0,11.0,191.0,141.0,4.84,,,9510,,4227,,2.25,,824.6463992986313,0.0032059468019096,0.3662455190407946,-824.7126962917168,177.30005692003203,-0.089225145036734,7.292376619148208,-177.16441769959167,,,,,177.30005692003203,-0.089225145036734,7.292376619148208,-177.16441769959167,24.744777250526102,24.852906694587197,10.192608319517309
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 ARE,18.07.2017,Outdoor Air/Water,Regulated,1.0,12.0,10.0,R410A,"4,000 kg",41.0,53,41.0,53,-10.0,-10.0,60.0,24.0,41.0,24.0,11.0,191.0,141.0,4.84,,,9510,,4227,,2.25,,824.6463992986313,0.0032059468019096,0.3662455190407946,-824.7126962917168,177.30005692003203,-0.089225145036734,7.292376619148208,-177.16441769959167,,,,,177.30005692003203,-0.089225145036734,7.292376619148208,-177.16441769959167,24.744777250526102,24.852906694587197,10.192608319517309
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 ARTP120,18.07.2017,Outdoor Air/Water,Regulated,1.0,12.0,10.0,R410A,"4,000 kg",49.0,53,49.0,53,-10.0,-10.0,60.0,24.0,41.0,24.0,11.0,183.0,138.0,4.64,,,9510,,4284,,2.22,,159.93863129656393,0.0028908781797221,0.3836116546899998,-160.00466014406115,177.30571970481293,-0.079721947099285,6.80052429003088,-177.17752925309,,,,,177.30571970481293,-0.079721947099285,6.80052429003088,-177.17752925309,23.031550746718768,23.457917882762697,8.803016428182332
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 IRB,18.07.2017,Outdoor Air/Water,Regulated,1.0,12.13,10.0,R410A,"4,000 kg",51.0,37,51.0,37,-10.0,-10.0,60.0,22.0,23.0,22.0,0.0,194.0,140.0,4.92,,,8440,,3751,,2.25,,-37.17872399713761,0.0020199900501633,0.4453917023382755,37.113749938928926,-71.46652570851941,-0.0988125972282361,7.673465539785512,71.59566087293997,,,,,-71.46652570851941,-0.0988125972282361,7.673465539785512,71.59566087293997,24.399479897621237,25.182195805464243,10.94176194604545
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 IRE,18.07.2017,Outdoor Air/Water,Regulated,1.0,12.13,10.0,R410A,"4,000 kg",51.0,37,51.0,37,-10.0,-10.0,60.0,22.0,23.0,22.0,0.0,194.0,140.0,4.92,,,8440,,3751,,2.25,,-37.17872399713761,0.0020199900501633,0.4453917023382755,37.113749938928926,-71.46652570851941,-0.0988125972282361,7.673465539785512,71.59566087293997,,,,,-71.46652570851941,-0.0988125972282361,7.673465539785512,71.59566087293997,24.399479897621237,25.182195805464243,10.94176194604545
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 IRTP120,18.07.2017,Outdoor Air/Water,Regulated,1.0,12.13,10.0,R410A,"4,000 kg",51.0,37,51.0,37,-10.0,-10.0,60.0,22.0,23.0,22.0,0.0,185.0,136.0,4.7,,,8440,,3802,,2.22,,-227.939837228364,0.0015479280409708,0.4700390940241919,227.87500865965467,212.83038535834785,-0.087247285211318,7.097572848713874,-212.7085138609896,,,,,212.83038535834785,-0.087247285211318,7.097572848713874,-212.7085138609896,22.78486271112798,23.27545447596127,9.253475638015594
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Hybrid-Set WLW196i-6 A H,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.39,6.25,R410A,"1,750 kg",24.0,47,24.0,47,-10.0,-10.0,62.0,7.0,6.0,17.0,0.0,169.0,133.0,4.31,,,5530,,2738,,2.02,,-71.55174249267564,0.0211786685763656,-0.3844107919286671,71.51539862446859,177.2941347279593,-0.0603342383506548,5.942790637951592,-177.14664964421746,,,,,177.2941347279593,-0.0603342383506548,5.942790637951592,-177.14664964421746,13.397814425956174,10.860800586267043,5.661727129900995
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 ARB,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.43,4.56,R410A,"1,750 kg",29.0,47,29.0,47,-10.0,-10.0,60.0,22.0,22.0,22.0,4.0,202.0,143.0,5.13,,,4260,,1902,,2.24,,264.2210970344132,0.0078190740848955,0.1735194930584269,-264.27956764183455,146.22476095711878,-0.1130337987879328,8.392053192501814,-146.07769421176167,,,,,146.22476095711878,-0.1130337987879328,8.392053192501814,-146.07769421176167,25.682412456984206,25.178987606317477,13.262893753709484
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 ARE,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.43,4.56,R410A,"1,750 kg",29.0,47,29.0,47,-10.0,-10.0,60.0,22.0,22.0,22.0,4.0,202.0,143.0,5.13,,,4260,,1902,,2.24,,264.2210970344132,0.0078190740848955,0.1735194930584269,-264.27956764183455,146.22476095711878,-0.1130337987879328,8.392053192501814,-146.07769421176167,,,,,146.22476095711878,-0.1130337987879328,8.392053192501814,-146.07769421176167,25.682412456984206,25.178987606317477,13.262893753709484
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 ARTP120 ,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.43,4.56,R410A,"1,750 kg",49.0,47,49.0,47,-10.0,-10.0,60.0,22.0,22.0,22.0,4.0,189.0,137.0,4.81,,,4260,,1928,,2.21,,105.57948956581215,0.0072015410555295,0.2053950524651134,-105.6380597762478,101.79168614978325,-0.0949158170837209,7.498508006589675,-101.66047956222287,,,,,101.79168614978325,-0.0949158170837209,7.498508006589675,-101.66047956222287,21.58398142019075,22.2111308390647,10.375887770474353
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 IRB,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.18,4.2,R410A,"1,750 kg",48.0,36,48.0,36,-10.0,-10.0,60.0,22.0,22.0,22.0,4.0,184.0,140.0,4.68,,,3860,,1723,,2.24,,-59.22609264018156,0.0029764180931147,0.3970860012595288,59.164049451036185,141.77771490117772,-0.1005841220886871,7.728677865401993,-141.6355288964863,,,,,141.77771490117772,-0.1005841220886871,7.728677865401993,-141.6355288964863,25.541097857613067,28.461050824346852,15.443845995552763
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 IRE,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.18,4.2,R410A,"1,750 kg",48.0,36,48.0,36,-10.0,-10.0,60.0,22.0,22.0,22.0,4.0,184.0,140.0,4.68,,,3860,,1723,,2.24,,-59.22609264018156,0.0029764180931147,0.3970860012595288,59.164049451036185,141.77771490117772,-0.1005841220886871,7.728677865401993,-141.6355288964863,,,,,141.77771490117772,-0.1005841220886871,7.728677865401993,-141.6355288964863,25.541097857613067,28.461050824346852,15.443845995552763
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 IRTP120,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.17,4.2,R410A,"1,750 kg",48.0,36,48.0,36,-10.0,-10.0,60.0,22.0,22.0,22.0,0.0,173.0,134.0,4.41,,,3860,,1747,,2.21,,99.03326529354948,0.0047260152070437,0.3033365700200557,-99.09885125799832,-213.61934296571627,-0.1072173687898854,7.958602949050475,213.72384146643049,,,,,-213.61934296571627,-0.1072173687898854,7.958602949050475,213.72384146643049,22.45412045535755,22.973313636178997,12.736664852623292
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i.2-4 ARB S+,18.07.2017,Outdoor Air/Water,Regulated,1.0,4.76,4.49,R410A,"1,750 kg",29.0,50,29.0,50,-10.0,-10.0,60.0,17.0,22.0,17.0,0.0,196.0,133.0,4.98,,,3930,,1863,,2.11,,184.3336809163204,0.013020062713569,-0.0406841023385067,-184.38358305442333,70.69090881604677,-0.1131623500484318,8.186355796224545,-70.57416594973553,,,,,70.69090881604677,-0.1131623500484318,8.186355796224545,-70.57416594973553,22.081665124485777,20.522309648107097,11.052008691271277
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i.2-4 ARE S+,18.07.2017,Outdoor Air/Water,Regulated,1.0,4.76,4.49,R410A,"1,750 kg",29.0,50,29.0,50,-10.0,-10.0,60.0,17.0,22.0,17.0,0.0,196.0,133.0,4.98,,,3930,,1863,,2.11,,184.3336809163204,0.013020062713569,-0.0406841023385067,-184.38358305442333,70.69090881604677,-0.1131623500484318,8.186355796224545,-70.57416594973553,,,,,70.69090881604677,-0.1131623500484318,8.186355796224545,-70.57416594973553,22.081665124485777,20.522309648107097,11.052008691271277
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i.2-4 ARTP120 S+,18.07.2017,Outdoor Air/Water,Regulated,1.0,4.76,4.49,R410A,"1,750 kg",49.0,50,49.0,50,-10.0,-10.0,60.0,17.0,22.0,17.0,0.0,183.0,127.0,4.66,,,3940,,1894,,2.08,,268.05715087034736,0.012522575864312,-0.0148484524738316,-268.10710235295784,-246.9348295781909,-0.0964914027445389,7.360861891218112,247.0386953054013,,,,,-246.9348295781909,-0.0964914027445389,7.360861891218112,247.0386953054013,20.134000836938718,18.348759940582255,8.46536307232135
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Hybrid-Set WLW196i-6 A H S+,18.07.2017,Outdoor Air/Water,Regulated,1.0,6.2,5.9,R410A,"2,350 kg",24.0,50,24.0,50,-10.0,-10.0,62.0,7.0,4.0,17.0,0.0,182.0,129.0,4.61,,,5070,,2392,,2.12,,247.19800439376783,0.010429994549362,0.0696487283708083,-247.25125426646616,90.67856898575536,-0.0950322481623967,7.316622220951333,-90.56139434447832,,,,,90.67856898575536,-0.0950322481623967,7.316622220951333,-90.56139434447832,22.29497564113396,21.273488716890352,10.275864068533398
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Hybrid-Set WLW196i-8 A H,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.6,6.5,R410A,"2,350 kg",24.0,48,24.0,48,-10.0,-10.0,62.0,7.0,5.0,17.0,0.0,172.0,132.0,4.38,,,5790,,2668,,2.17,,241.1975132314305,0.0088223562331213,0.1560109473386439,-241.2495385247541,217.2805149873814,-0.0822500439914419,6.847740262067177,-217.14134216110915,,,,,217.2805149873814,-0.0822500439914419,6.847740262067177,-217.14134216110915,17.567551481032083,16.96974755304727,10.509358965387765
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 ARB,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.6,6.5,R410A,"2,350 kg",29.0,48,29.0,48,-10.0,-10.0,60.0,17.0,25.0,17.0,7.0,194.0,145.0,4.93,,,5710,,2461,,2.32,,-143.85478699951173,0.0059335549457977,0.2602989062484129,143.7949971580631,39.59404484460892,-0.0884785041953354,7.373180015609998,-39.45489671703947,,,,,39.59404484460892,-0.0884785041953354,7.373180015609998,-39.45489671703947,23.2527039142198,22.509602608712193,7.895314560403695
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 ARE,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.6,6.5,R410A,"2,350 kg",29.0,48,29.0,48,-10.0,-10.0,60.0,17.0,25.0,17.0,7.0,194.0,145.0,4.93,,,5710,,2461,,2.32,,-143.85478699951173,0.0059335549457977,0.2602989062484129,143.7949971580631,39.59404484460892,-0.0884785041953354,7.373180015609998,-39.45489671703947,,,,,39.59404484460892,-0.0884785041953354,7.373180015609998,-39.45489671703947,23.2527039142198,22.509602608712193,7.895314560403695
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 ARTP120,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.6,6.34,R410A,"2,350 kg",49.0,48,49.0,48,-10.0,-10.0,60.0,17.0,25.0,17.0,7.0,181.0,133.0,4.61,,,5690,,2598,,2.19,,468.65504777332654,0.0073871770584748,0.2027043649006528,-468.71144382261474,279.4550004563013,-0.081331706006853,6.818772576003115,-279.34799905581934,,,,,279.4550004563013,-0.081331706006853,6.818772576003115,-279.34799905581934,19.674007160726042,18.18653347471805,6.210125549293718
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 IRB,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.3,6.0,R410A,"2,350 kg",48.0,36,48.0,36,-10.0,-10.0,60.0,17.0,25.0,17.0,8.0,176.0,139.0,4.48,,,5180,,2262,,2.29,,212.7601695264757,0.0016212310833686,0.4654661887998771,-212.82215142087057,-88.11661187242102,-0.0787824713044926,6.787100079566656,88.24976824852132,,,,,-88.11661187242102,-0.0787824713044926,6.787100079566656,88.24976824852132,22.198033668516402,24.338661869100985,10.125446505862705
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 IRE ,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.3,6.0,R410A,"2,350 kg",48.0,36,48.0,36,-10.0,-10.0,60.0,17.0,25.0,17.0,8.0,176.0,139.0,4.48,,,5180,,2262,,2.29,,212.7601695264757,0.0016212310833686,0.4654661887998771,-212.82215142087057,-88.11661187242102,-0.0787824713044926,6.787100079566656,88.24976824852132,,,,,-88.11661187242102,-0.0787824713044926,6.787100079566656,88.24976824852132,22.198033668516402,24.338661869100985,10.125446505862705
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 IRTP120,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.3,6.0,R410A,"2,350 kg",48.0,36,48.0,36,-10.0,-10.0,60.0,17.0,17.0,17.0,7.0,168.0,135.0,4.27,,,5180,,2292,,2.26,,79.73354023818568,0.0032442893348965,0.3772863799678809,-79.79907974134768,-329.1165233146863,-0.0893434641091341,7.181475318586058,329.2167965348224,,,,,-329.1165233146863,-0.0893434641091341,7.181475318586058,329.2167965348224,20.888213435626426,19.935769490280904,9.203413185629316
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i.2-6 ARB S+,18.07.2017,Outdoor Air/Water,Regulated,1.0,6.2,5.91,R410A,"2,350 kg",29.0,50,29.0,50,-10.0,-10.0,60.0,17.0,50.0,17.0,0.0,198.0,140.0,5.02,,,5210,,2295,,2.27,,100.22205254362206,0.0117423435439036,0.0261121611235941,-100.27217863468614,252.815576521225,-0.1099023184654104,8.194095575776402,-252.68449180229115,,,,,252.815576521225,-0.1099023184654104,8.194095575776402,-252.68449180229115,21.45237392727506,21.553248686304578,12.408731639886128
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i.2-6 ARE S+,18.07.2017,Outdoor Air/Water,Regulated,1.0,6.2,5.91,R410A,"2,350 kg",29.0,50,29.0,50,-10.0,-10.0,60.0,17.0,50.0,17.0,0.0,198.0,140.0,5.02,,,5210,,2295,,2.27,,100.22205254362206,0.0117423435439036,0.0261121611235941,-100.27217863468614,252.815576521225,-0.1099023184654104,8.194095575776402,-252.68449180229115,,,,,252.815576521225,-0.1099023184654104,8.194095575776402,-252.68449180229115,21.45237392727506,21.553248686304578,12.408731639886128
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i.2-6 ARTP120 S+,18.07.2017,Outdoor Air/Water,Regulated,1.0,6.2,5.91,R410A,"2,350 kg",49.0,50,49.0,50,-10.0,-10.0,60.0,17.0,50.0,17.0,0.0,186.0,135.0,4.73,,,5210,,2326,,2.24,,212.7658372072214,0.0111394008653315,0.0556914882230901,-212.8163114267404,-72.58106765439358,-0.0943605784911326,7.430616640165177,72.70121859194478,,,,,-72.58106765439358,-0.0943605784911326,7.430616640165177,72.70121859194478,19.76091059002912,19.490232119315145,10.022289504565293
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS.11/13/15.2,Buderus Logatherm WPLS11.2 RB-S,26.09.2017,Outdoor Air/Water,Regulated,1.0,11.02,9.35,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,7.0,7.0,7.0,35.0,176.0,128.0,4.48,,,8390,,4174,,2.01,,184.3292882982016,0.007577441671063,0.1867823298045072,-184.3880144092983,-214.17380431117343,-0.0761156413937009,6.446622825052303,214.27340498538533,,,,,-214.17380431117343,-0.0761156413937009,6.446622825052303,214.27340498538533,23.833701893011998,19.080072303961103,6.498136395739294
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS.11/13/15.2,Buderus Logatherm WPLS13.2 RB-S,26.09.2017,Outdoor Air/Water,Regulated,1.0,13.04,11.5,R410A,"2,300 kg",41.0,67,41.0,67,-10.0,-10.0,57.0,7.0,7.0,7.0,35.0,171.0,134.0,4.35,,,10000,,5102,,1.96,,-99.99335059548628,0.0094030495839397,0.0982442239111126,99.93858577812848,-115.87591554888796,-0.0702937824037628,6.251864999909953,116.00612518738774,,,,,-115.87591554888796,-0.0702937824037628,6.251864999909953,116.00612518738774,19.767743701363514,16.84702703736542,6.22205878946435
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS4.2 RB,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.84,4.78,R410A,"1,600 kg",29.0,65,29.0,65,-10.0,-10.0,57.0,17.0,17.0,17.0,16.0,175.0,122.0,4.46,,,4200,,2199,,1.91,,-99.99257574593956,0.0103776920062761,0.0693574967458816,99.93935699401432,-178.6447715175719,-0.0894703945807716,6.920184534928256,178.72987447363127,,,,,-178.6447715175719,-0.0894703945807716,6.920184534928256,178.72987447363127,26.643294549852474,22.62106105633586,6.309959537617491
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS4.2 RE,18.07.2017,Outdoor Air/Water,Regulated,1.0,5.84,4.78,R410A,"1,600 kg",29.0,65,29.0,65,-10.0,-10.0,57.0,17.0,17.0,17.0,16.0,175.0,122.0,4.46,,,4200,,2199,,1.91,,-99.99257574593956,0.0103776920062761,0.0693574967458816,99.93935699401432,-178.6447715175719,-0.0894703945807716,6.920184534928256,178.72987447363127,,,,,-178.6447715175719,-0.0894703945807716,6.920184534928256,178.72987447363127,26.643294549852474,22.62106105633586,6.309959537617491
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS6.2 RB,18.07.2017,Outdoor Air/Water,Regulated,1.0,6.8,5.31,R410A,"1,600 kg",29.0,65,29.0,65,-10.0,-10.0,57.0,17.0,17.0,17.0,16.0,167.0,121.0,4.24,,,4780,,2516,,1.9,,298.0571644609889,0.0047184987158129,0.3030985921479565,-298.119958229745,246.2579544233083,-0.0821258651661236,6.5342222742406975,-246.1411389116299,,,,,246.2579544233083,-0.0821258651661236,6.5342222742406975,-246.1411389116299,16.273659889958914,11.277711630820054,9.099982870436254
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS6.2 RE,18.07.2017,Outdoor Air/Water,Regulated,1.0,6.8,5.31,R410A,"1,600 kg",29.0,65,29.0,65,-10.0,-10.0,57.0,17.0,17.0,17.0,16.0,167.0,121.0,4.24,,,4780,,2516,,1.9,,298.0571644609889,0.0047184987158129,0.3030985921479565,-298.119958229745,246.2579544233083,-0.0821258651661236,6.5342222742406975,-246.1411389116299,,,,,246.2579544233083,-0.0821258651661236,6.5342222742406975,-246.1411389116299,16.273659889958914,11.277711630820054,9.099982870436254
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS8.2,Buderus Logatherm WPLS8.2 RB,18.07.2017,Outdoor Air/Water,Regulated,1.0,7.43,5.2,R410A,"1,600 kg",41.0,65,41.0,65,-10.0,-10.0,57.0,13.0,13.0,13.0,17.0,187.0,131.0,4.74,,,4550,,2275,,2.0,,99.03845643670354,0.0055902557342295,0.3476860124304574,-99.09347366430428,170.04136561214472,-0.09516933760712,7.389669874765591,-169.92264386491797,,,,,170.04136561214472,-0.09516933760712,7.389669874765591,-169.92264386491797,16.023671435291398,14.404663290782114,6.812993498004385
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 10-1,Buderus Logatherm WPS 10-1,17.11.2017,Brine/Water,On-Off,5.0,11.0,11.0,R410A,"2,400 kg",51.0,,51.0,,-7.0,-10.0,62.0,6.0,6.0,6.0,0.0,191.0,141.0,4.97,,,9460,,3013,,3.14,,-0.0159880971156729,0.0159880967587823,0.1933932816599858,0.003984058023321,0.1009726354970595,-0.1009726534969746,8.055322082930585,-0.0280391742777274,,,,,0.1009726354970595,-0.1009726534969746,8.055322082930585,-0.0280391742777274,3.26113285001568,3.733975885633837,4.972922089318976
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 13-1,Buderus Logatherm WPS 13-1,17.11.2017,Brine/Water,On-Off,5.0,14.0,13.0,R410A,"2,650 kg",49.0,,49.0,,-8.0,-10.0,62.0,6.0,6.0,6.0,0.0,187.0,140.0,4.88,,,11990,,3806,,3.15,,-0.0149390830611996,0.0149390847025405,0.2515518960310809,0.0036010325886993,0.0949432407682123,-0.0949432755501565,7.761423682170131,-0.025428162212243,,,,,0.0949432407682123,-0.0949432755501565,7.761423682170131,-0.025428162212243,2.873917212873265,3.3203282088446073,4.66866002500314
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 17-1,Buderus Logatherm WPS 17-1,17.11.2017,Brine/Water,On-Off,5.0,19.0,18.0,R410A,"2,800 kg",49.0,,49.0,,-7.0,-10.0,62.0,6.0,6.0,6.0,0.0,179.0,135.0,4.66,,,16000,,5246,,3.05,,-0.0145160668938482,0.0145160668585715,0.2670102915380143,0.0031487135232495,0.0873709249438733,-0.0873709249446244,7.313355534319482,-0.0228514255280034,,,,,0.0873709249438733,-0.0873709249446244,7.313355534319482,-0.0228514255280034,2.735754449667583,2.9241345655592257,4.294621369215585
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 22.2 HT,Buderus Logatherm WPS 22.2 HT,,Brine/Water,Regulated,2.0,21.0,21.0,R410A,"4,500 kg",57.0,,57.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,207.0,160.0,5.38,,,18580,,5613,,3.31,,-0.0147140109788494,0.0147140109788496,-0.0282743105292816,-0.0343423361369444,0.094222150596451,-0.094222166306479,8.134702373546281,-0.0141615425445133,,,,,0.094222150596451,-0.094222166306479,8.134702373546281,-0.0141615425445133,13.502954472476585,14.320092451624856,3.56800366934654
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 28.2 HT,Buderus Logatherm WPS 28.2 HT,,Brine/Water,Regulated,2.0,28.0,28.0,R410A,"5,000 kg",57.0,,57.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,206.0,162.0,5.35,,,24770,,7097,,3.49,,-0.0127898103590445,0.0127898030077238,0.0567141018398154,-0.0372475909511346,0.0844342086805936,-0.0844342050197582,7.799036922941433,-0.0072460362777623,,,,,0.0844342086805936,-0.0844342050197582,7.799036922941433,-0.0072460362777623,14.554643071162175,14.794572685073021,2.9798591453560155
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 38.2 HT,Buderus Logatherm WPS 38.2 HT,,Brine/Water,Regulated,2.0,37.0,36.0,R410A,"6,300 kg",55.0,,55.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,203.0,163.0,5.27,,,31850,,9451,,3.37,,-0.0128462854024332,0.0128462867855523,0.0578696348947253,-0.0364350416196779,0.0810836169390101,-0.0810836770755553,7.616204062888763,-0.0057721809567691,,,,,0.0810836169390101,-0.0810836770755553,7.616204062888763,-0.0057721809567691,13.093304689138128,14.087019091483485,2.59893364409544
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 48.2 HT,Buderus Logatherm WPS 48.2 HT,,Brine/Water,Regulated,2.0,45.0,47.0,R410A,"7,500 kg",54.0,,54.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,195.0,162.0,5.07,,,41580,,11746,,3.54,,-0.0120619400530239,0.012061934665568,0.0991764058125827,-0.0363692945259661,0.0641919534437982,-0.0641931272004134,6.895433577116381,-1.2661305582861717e-05,,,,,0.0641919534437982,-0.0641931272004134,6.895433577116381,-1.2661305582861717e-05,12.910720261974433,13.970669423266559,2.0814556483086473
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 64.2 HT,Buderus Logatherm WPS 64.2 HT,,Brine/Water,Regulated,2.0,62.0,63.0,R410A,"9,300 kg",67.0,,67.0,,-10.0,-10.0,68.0,25.0,25.0,25.0,0.0,199.0,158.0,5.17,,,55730,,16586,,3.36,,-0.0129264130249991,0.0129264097159887,0.0450257140777132,-0.0378513202380005,0.0783707242522211,-0.0783707337628568,7.393485446408594,-0.0034261338727797,,,,,0.0783707242522211,-0.0783707337628568,7.393485446408594,-0.0034261338727797,14.180291886555883,14.792060960611881,2.949449041030288
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 8K-1,Buderus Logatherm WPS 8K-1,17.11.2017,Brine/Water,On-Off,5.0,7.0,8.0,R410A,"1,950 kg",48.0,,48.0,,-10.0,-10.0,62.0,6.0,6.0,6.0,0.0,184.0,137.0,4.81,,,6910,,2236,,3.09,,-0.0150600141070046,0.0150600138316601,0.2423667134858969,0.0032446608506602,0.0944977112541589,-0.0944977112543033,7.698285144372122,-0.0221218057158392,,,,,0.0944977112541589,-0.0944977112543033,7.698285144372122,-0.0221218057158392,2.8959680347461436,3.0314306752898768,4.215851286913523
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,WSW196i.2-6 (+W) / 186-6,08.12.2020,Brine/Water,Regulated,2.0,5.85,5.24,R410A,"1,350 kg",36.0,,36.0,,-10.0,-10.0,62.0,11.0,11.0,11.0,0.0,202.0,145.0,5.26,,,4580,,1542,,2.97,,-0.0129867964418557,0.0129867968400459,0.0595426890601734,-0.0355829740630308,0.1129164388138697,-0.1129164854413026,8.626355351005245,-0.01174318304188,,,,,0.1129164388138697,-0.1129164854413026,8.626355351005245,-0.01174318304188,48.26005623017512,46.30158030135441,4.591097491566721
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,WSW196i.2-8 (+W) / 186-8,08.12.2020,Brine/Water,Regulated,2.0,7.63,6.74,R410A,"1,350 kg",36.0,,36.0,,-10.0,-10.0,62.0,11.0,11.0,11.0,0.0,203.0,150.0,5.28,,,5860,,1993,,2.94,,-0.0086006181074968,0.0086006149729177,0.2170559938365377,-0.0465804103536165,0.101566833820933,-0.1015666575769788,8.214304784611693,0.0180854232785881,,,,,0.101566833820933,-0.1015666575769788,8.214304784611693,0.0180854232785881,68.90142670343789,73.38139901404794,5.035921921111255
 Clivet s.p.a.,"Sphera EVO 2.0 Box 2.1, 3.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 2.1,15.04.2022,Outdoor Air/Water,Regulated,1.0,5.36,4.08,R32,"1,500 kg",,,41.0,55,-7.0,-10.0,60.0,15.0,15.0,15.0,0.0,202.0,130.0,5.13,,,3610,,1787,,2.02,,175.22066902296945,0.0069017569197021,0.2257849788588232,-175.2776029045234,212.8457211569921,-0.1376097523954347,9.19900677237909,-212.70391333662653,,,,,212.8457211569921,-0.1376097523954347,9.19900677237909,-212.70391333662653,39.58211885919204,31.27075059163501,16.33273643412031
 Clivet s.p.a.,"Sphera EVO 2.0 Box 2.1, 3.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 3.1,15.04.2022,Outdoor Air/Water,Regulated,1.0,6.23,5.62,R32,"1,500 kg",,,41.0,57,-7.0,-10.0,65.0,15.0,15.0,15.0,0.0,203.0,139.0,5.15,,,4970,,2344,,2.12,,241.19801524232312,0.0119235616826401,0.0052278907017487,-241.24908434074857,86.25994304244333,-0.1259902764763162,8.87431713441097,-86.1023434652898,,,,,86.25994304244333,-0.1259902764763162,8.87431713441097,-86.1023434652898,44.22003771695892,37.34418160981907,15.341533316476244
 Clivet s.p.a.,"Sphera EVO 2.0 Box 4.1, 5.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 4.1,15.04.2022,Outdoor Air/Water,Regulated,1.0,8.08,6.88,R32,"1,650 kg",,,41.0,58,-7.0,-10.0,65.0,15.0,15.0,15.0,0.0,210.0,146.0,5.32,,,6090,,2683,,2.27,,-109.94274408610296,0.0093848180154421,0.1391625463012187,109.89115425321182,224.0015241661091,-0.1035881040182822,8.344262630839767,-223.75214458750608,,,,,224.0015241661091,-0.1035881040182822,8.344262630839767,-223.75214458750608,55.20207320616434,48.070366877115525,18.81702806926181
 Clivet s.p.a.,"Sphera EVO 2.0 Box 4.1, 5.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 5.1,15.04.2022,Outdoor Air/Water,Regulated,1.0,9.55,8.57,R32,"1,650 kg",,,41.0,60,-7.0,-10.0,65.0,15.0,15.0,15.0,0.0,208.0,146.0,5.27,,,7580,,3752,,2.02,,-164.96510212676816,0.0124754197176523,-0.0441698655911739,164.91341550803116,34.10887420367812,-0.1067488403194891,8.450405936800168,-33.83377837204308,,,,,34.10887420367812,-0.1067488403194891,8.450405936800168,-33.83377837204308,67.21903784498915,81.83824865627042,19.28864532386376
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 2.1, 3.1",SQKN-YEE 1 TC A 250 + MiSAN-YEE 1 S 2.1,10.06.2022,Outdoor Air/Water,Regulated,1.0,5.36,4.08,R32,"1,500 kg",,,41.0,55,-7.0,-10.0,65.0,15.0,15.0,15.0,0.0,202.0,130.0,5.13,,,3610,,1787,,2.02,,175.22066902296945,0.0069017569197021,0.2257849788588232,-175.2776029045234,212.8457211569921,-0.1376097523954347,9.19900677237909,-212.70391333662653,,,,,212.8457211569921,-0.1376097523954347,9.19900677237909,-212.70391333662653,39.58211885919204,31.27075059163501,16.33273643412031
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",SQKN-YEE 1 TC B 250 + MiSAN-YEE 1 S 6.1,10.06.2022,Outdoor Air/Water,Regulated,1.0,12.08,11.7,R32,"1,840 kg",,,41.0,63,-7.0,-10.0,65.0,15.0,15.0,15.0,0.0,197.0,140.0,5.0,,,10350,,5049,,2.05,,-43.12428023304543,0.0143846493884136,-0.0990798699238777,43.077799870480106,177.32634787218035,-0.1273915376566656,8.911764469694953,-177.1438992871297,,,,,177.32634787218035,-0.1273915376566656,8.911764469694953,-177.1438992871297,34.935996680326326,27.787343291964042,17.353366128897115
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",SQKN-YEE 1 TC B 250 + MiSAN-YEE 1 S 7.1,10.06.2022,Outdoor Air/Water,Regulated,1.0,13.94,12.57,R32,"1,840 kg",,,41.0,64,-7.0,-10.0,65.0,15.0,15.0,15.0,0.0,193.0,138.0,4.91,,,11120,,5398,,2.06,,-71.56066020831325,0.0091582052112125,0.1239581488309319,71.5063511515511,8.524682066166426,-0.1230347841117717,8.708549711565004,-8.330890324836524,,,,,8.524682066166426,-0.1230347841117717,8.708549711565004,-8.330890324836524,47.35711686703211,58.319410342683966,18.48484553494857
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",SQKN-YEE 1 TC B 250 + MiSAN-YEE 1 S 8.1,10.06.2022,Outdoor Air/Water,Regulated,1.0,15.62,13.33,R32,"1,840 kg",,,41.0,66,-7.0,-10.0,65.0,15.0,15.0,15.0,0.0,193.0,136.0,4.89,,,11790,,5779,,2.04,,74.97159455973656,0.0073897430139274,0.1937110408881529,-75.02967976475094,30.73601185852693,-0.1251711474824595,8.773531841300166,-30.542304304364524,,,,,30.73601185852693,-0.1251711474824595,8.773531841300166,-30.542304304364524,57.94758301029539,68.08829976577864,18.788987678359362
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 10KW,EGSAH10D9W _1P,14.06.2019,Brine/Water,Regulated,2.0,8.5,8.5,R32,"1,700 kg",41.0,,41.0,,-10.0,-10.0,35.0,15.0,24.0,15.0,0.0,197.0,152.0,5.12,12.93,13.87,7450,8130.000000000001,2365,753.0,3.15,10.8,-0.014040223435559,0.0140402219681336,-0.0092004773202131,-0.0378700549553323,0.0860545274609315,-0.0860545103732487,7.611524179511726,-0.0156143982024148,,,,,0.0860545274609315,-0.0860545103732487,7.611524179511726,-0.0156143982024148,86.76437080004837,81.85682834127721,4.3223361776504055
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 6KW,EGSAH06D9W _1P,14.06.2019,Brine/Water,Regulated,2.0,6.0,6.2,R32,"1,700 kg",39.0,,39.0,,-10.0,-22.0,35.0,15.0,24.0,15.0,0.0,195.0,141.0,5.06,12.93,13.87,5460,8130.000000000001,1744,753.0,3.13,10.8,-0.0164299538101416,0.0164299575754396,-0.1030198764552875,-0.0323600329811463,0.1087213371533647,-0.1087213100092581,8.387977508587362,-0.074837854454628,,,,,0.1087213371533647,-0.1087213100092581,8.387977508587362,-0.074837854454628,82.83776088046523,60.747032964792766,11.399113120711714
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 14kW (230L),EPGA14DV / EAVH16S23D(6V/9W)(G),06.03.2019,Outdoor Air/Water,Regulated,1.0,13.0,14.0,R32,"3,500 kg",44.0,64,44.0,64,-10.0,-10.0,35.0,21.0,41.0,21.0,0.0,175.0,130.0,4.45,5.04,,12300,11890.0,5668,3977.0,2.17,2.99,-43.12105938703376,0.0160844477669777,-0.1285642414385351,43.080984082721855,-213.5915655246532,-0.0948305101142091,7.361847092816228,213.74812317647653,70.64687176555297,-0.009269052109536,-1.3367268324581685,-70.5806141432595,-213.5915655246532,-0.0948305101142091,7.361847092816228,213.74812317647653,12.445282226499227,6.881318820888703,14.464775210504648
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 16kW (230L),EPGA16DV / EAVH16S23D(6V/9W)(G),06.03.2019,Outdoor Air/Water,Regulated,1.0,14.0,16.0,R32,"3,500 kg",44.0,66,44.0,66,-10.0,-10.0,35.0,21.0,41.0,21.0,0.0,179.0,133.0,4.56,4.95,,13100,13480.0,5874,4920.0,2.23,2.74,212.7709210661081,0.0158848616996972,-0.1176361090829244,-212.8111896082584,106.24112547007316,-0.0909922397654633,7.333210457185937,-106.07336881215764,70.64738462316436,-0.0070570472729622,-1.4073138957206035,-70.58010128564807,106.24112547007316,-0.0909922397654633,7.333210457185937,-106.07336881215764,13.425815006623042,9.354382329290448,12.923528173082431
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),EPGA11DV / EABH16D(6V/9W),06.03.2019,Outdoor Air/Water,Regulated,1.0,11.0,13.0,R32,"3,500 kg",44.0,64,44.0,64,-10.0,-10.0,35.0,21.0,41.0,21.0,0.0,172.0,129.0,4.38,5.1,,11500,10660.0,5111,3300.0,2.25,3.23,-355.87669091975664,0.0174509930044755,-0.2025667035346735,355.83936100655274,212.8372950528912,-0.0948602445672698,7.335647299557157,-212.70260239108703,77.50282427243742,-0.010714388256029,-1.268516053474219,-77.43797300637857,212.8372950528912,-0.0948602445672698,7.335647299557157,-212.70260239108703,17.216438364607768,11.97505021790315,13.262332755738552
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),EPRA16DV3 / ETBH16E(6V/9W),07.02.2020,Outdoor Air/Water,Regulated,1.0,12.5,12.5,R32,"4,200 kg",44.0,54,44.0,54,-7.0,-10.0,35.0,21.0,41.0,21.0,0.0,177.0,140.0,4.51,4.08,,11200,7880.0,4534,2929.0,2.47,2.69,-162.6020615370058,0.0107054306554509,0.0919124443461098,162.55347256841316,132.87450192866766,-0.0783371052104795,6.864996791443529,-132.74547592997516,63.98129992998335,-0.0142537456907405,-1.022898244796945,-63.922512479336746,132.87450192866766,-0.0783371052104795,6.864996791443529,-132.74547592997516,16.19802191776424,11.648549391870754,9.598499775269804
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),EPRA16DW1 / ETBH16E(6V/9W),07.02.2020,Outdoor Air/Water,Regulated,1.0,12.5,12.5,R32,"4,200 kg",44.0,54,44.0,54,-7.0,-10.0,35.0,31.0,33.0,42.0,0.0,186.0,140.0,4.71,4.08,,11100,7880.0,4568,2929.0,2.43,2.69,-111.3642853035632,0.0109653373756203,0.0678802716767074,111.31357333703744,319.446600072838,-0.0794150983079013,6.943146009590148,-319.31502904375327,63.98129992998335,-0.0142537456907405,-1.022898244796945,-63.922512479336746,319.446600072838,-0.0794150983079013,6.943146009590148,-319.31502904375327,14.377346147244715,8.247944873859758,8.707873552615162
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA08EV3 / ETSH(B)12P50E,24.11.2021,Outdoor Air/Water,Regulated,1.0,8.3,8.5,R32,"3,250 kg",47.3,53.0,47.3,53.0,-7.0,-10.0,35.0,21.0,24.0,21.0,0.0,184.0,134.0,4.69,5.38,,7600,6810.0,3439,2148.0,2.21,3.17,-117.98174918809278,0.0146957208208424,-0.1037944286021845,117.935523449784,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,-71.4802880491769,-0.0088748064304636,-1.3633887667992746,71.54719786085548,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,18.986809947394953,12.107932201716647,11.02639123717203
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA08EW1 / ETSH(B)12P50E,24.11.2021,Outdoor Air/Water,Regulated,1.0,8.3,8.5,R32,"3,250 kg",47.3,53.0,47.3,53.0,-7.0,-10.0,35.0,27.0,24.0,27.0,0.0,190.0,138.0,4.81,5.41,,7600,6810.0,3304,2076.0,2.3,3.28,212.7677673709299,0.014450256204192,-0.093098518290673,-212.8144047316373,-213.60247731029892,-0.1059094663036074,8.057468331022779,213.7405252414877,-71.48041234327624,-0.0090302892006747,-1.3531324907029996,71.54707356553614,-213.60247731029892,-0.1059094663036074,8.057468331022779,213.7405252414877,18.772983367435337,11.910835247430784,11.24651685922194
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA10EV3 / ETSH(B)12P50E,24.11.2021,Outdoor Air/Water,Regulated,1.0,8.3,8.5,R32,"3,250 kg",47.3,53.0,47.3,53.0,-10.0,-10.0,35.0,21.0,24.0,21.0,0.0,186.0,134.0,4.71,5.34,,7600,7970.0,3439,2657.0,2.21,3.0,-117.98174918809278,0.0146957208208424,-0.1037944286021845,117.935523449784,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,69.53698674425821,-0.0081977603693536,-1.3701054796271783,-69.47025929715655,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,18.986809947394953,12.107932201716647,11.02639123717203
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA10EW1 / ETSH(B)12P50E,24.11.2021,Outdoor Air/Water,Regulated,1.0,8.3,8.5,R32,"3,250 kg",47.3,53.0,47.3,53.0,-10.0,-10.0,35.0,27.0,24.0,27.0,0.0,191.0,138.0,4.84,5.41,,7600,7970.0,3304,2571.0,2.3,3.1,212.7677673709299,0.014450256204192,-0.093098518290673,-212.8144047316373,-213.60247731029892,-0.1059094663036074,8.057468331022779,213.7405252414877,70.64706165432852,-0.0082230418006417,-1.366948124979643,-70.5804242544839,-213.60247731029892,-0.1059094663036074,8.057468331022779,213.7405252414877,18.772983367435337,11.910835247430784,11.24651685922194
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),EPRA12EV3 / ETVH12S23E(6V/9W),24.11.2021,Outdoor Air/Water,Regulated,1.0,8.3,8.5,R32,"3,250 kg",44.0,53.0,44.0,53.0,-10.0,-10.0,35.0,21.0,24.0,21.0,0.0,186.0,134.0,4.71,5.31,,7600,8620.0,3439,2962.0,2.21,2.91,-117.98174918809278,0.0146957208208424,-0.1037944286021845,117.935523449784,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,-71.48053130581773,-0.0094198095040644,-1.3389834615206249,71.54695460299472,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,18.986809947394953,12.107932201716647,11.02639123717203
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),EPRA12EW1 / ETVH12S23E(6V/9W),24.11.2021,Outdoor Air/Water,Regulated,1.0,8.3,8.5,R32,"3,250 kg",44.0,53.0,44.0,53.0,-10.0,-10.0,35.0,27.0,24.0,27.0,0.0,191.0,138.0,4.84,5.41,,7600,8620.0,3304,2864.0,2.3,3.01,212.7677673709299,0.014450256204192,-0.093098518290673,-212.8144047316373,-213.60247731029892,-0.1059094663036074,8.057468331022779,213.7405252414877,-67.04475254964238,-0.0093860922875648,-1.3397137195167237,67.1111799622269,-213.60247731029892,-0.1059094663036074,8.057468331022779,213.7405252414877,18.772983367435337,11.910835247430784,11.24651685922194
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EV3 / ETBH12E(6V/9W),24.11.2021,Outdoor Air/Water,Regulated,1.0,8.3,8.5,R32,"3,250 kg",44.0,53.0,44.0,53.0,-7.0,-10.0,35.0,21.0,24.0,21.0,0.0,184.0,134.0,4.69,5.38,,7600,6810.0,3439,2148.0,2.21,3.17,-117.98174918809278,0.0146957208208424,-0.1037944286021845,117.935523449784,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,-71.4802880491769,-0.0088748064304636,-1.3633887667992746,71.54719786085548,50.70839713279517,-0.1020839076025153,7.774661875071828,-50.57426215110692,18.986809947394953,12.107932201716647,11.02639123717203
