Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Enertech CTC AB,CTC GSi 616,CTC EcoPart 616M,30.11.2020,Brine/Water,Regulated,2.0,16.0,16.0,R407c,"2,200 kg",42.0,,42.0,,-9.0,-10.0,65.0,20.0,20.0,20.0,0.0,201.0,154.0,5.23,,,14190,,5086,,2.79,,-0.0157924720656732,0.0157924720656757,-0.123833035602929,-0.039394774557486,0.0909228733758486,-0.0909228806775854,7.788401110522878,0.0384494046913993,,,,,0.0909228733758486,-0.0909228806775854,7.788401110522878,0.0384494046913993,47.46373511646053,56.358686838083884,7.146500154753895
 FHE Manufacturing,InelioDynamic 13,InelioDynamic 13,16.06.2021,Outdoor Air/Water,Regulated,1.0,7.83,6.91,R410A,"2,500 kg",,69,,69,-7.0,-10.0,55.0,5.0,8.0,5.0,35.0,151.0,114.0,3.86,,,6110,,3772,,1.62,,-43.12539139036811,0.0121542264503762,-0.0195851053412894,43.07666769912614,203.96981695567635,-0.0624292643272061,5.690025725291705,-203.794893863571,,,,,203.96981695567635,-0.0624292643272061,5.690025725291705,-203.794893863571,18.34385452001639,15.942815918491785,13.298779206787323
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 012,07.10.2022,Outdoor Air/Water,Regulated,1.0,12.3,12.5,R32,"1,800 kg",,70,,70,-7.0,-10.0,65.0,13.0,20.0,13.0,0.0,200.1,141.6,5.08,,,11060,,5144,,2.15,,-99.98880874711632,0.0150062806555277,-0.125950406134974,99.94312132961068,-71.47488852025488,-0.1316649209653752,9.032401700594573,71.59091121440942,,,,,-71.47488852025488,-0.1316649209653752,9.032401700594573,71.59091121440942,34.62093032109556,24.06889379401489,17.89251394902885
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 012T,07.10.2022,Outdoor Air/Water,Regulated,1.0,12.3,12.5,R32,"1,800 kg",,70,,70,-7.0,-10.0,65.0,6.0,18.0,6.0,0.0,200.2,141.6,5.08,,,11060,,5144,,2.15,,-99.98880874711632,0.0150062806555277,-0.125950406134974,99.94312132961068,-71.47488852025488,-0.1316649209653752,9.032401700594573,71.59091121440942,,,,,-71.47488852025488,-0.1316649209653752,9.032401700594573,71.59091121440942,34.62093032109556,24.06889379401489,17.89251394902885
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 014,07.10.2022,Outdoor Air/Water,Regulated,1.0,14.15,14.15,R32,"1,800 kg",,72,,72,-7.0,-10.0,65.0,13.0,20.0,13.0,0.0,192.5,141.8,4.89,,,12520,,5691,,2.2,,241.1988227504268,0.0117954863200574,0.0171949206834983,-241.24824007227843,283.91407293784823,-0.1208180271371683,8.566950130032744,-283.78516735382857,,,,,283.91407293784823,-0.1208180271371683,8.566950130032744,-283.78516735382857,49.502654293591654,38.6783306995375,18.994847048353265
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 014T,07.10.2022,Outdoor Air/Water,Regulated,1.0,14.2,14.2,R32,"1,800 kg",,72,,72,-7.0,-10.0,65.0,6.0,18.0,6.0,0.0,192.5,141.8,4.89,,,12520,,5691,,2.2,,241.1988227504268,0.0117954863200574,0.0171949206834983,-241.24824007227843,283.91407293784823,-0.1208180271371683,8.566950130032744,-283.78516735382857,,,,,283.91407293784823,-0.1208180271371683,8.566950130032744,-283.78516735382857,49.502654293591654,38.6783306995375,18.994847048353265
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 016,07.10.2022,Outdoor Air/Water,Regulated,1.0,15.23,14.7,R32,"1,800 kg",,72,,72,-7.0,-10.0,65.0,13.0,20.0,13.0,0.0,190.5,140.6,4.84,,,13030,,6032,,2.16,,178.21985944584395,0.0106101712653722,0.0757957902263097,-178.27093889630908,323.8967960733902,-0.1191053170697314,8.46323531295081,-323.76257887986816,,,,,323.8967960733902,-0.1191053170697314,8.46323531295081,-323.76257887986816,57.89499463965193,44.9657398980715,19.40556243976067
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 016T,07.10.2022,Outdoor Air/Water,Regulated,1.0,15.2,14.7,R32,"1,800 kg",,72,,72,-7.0,-10.0,65.0,6.0,18.0,6.0,0.0,190.5,140.7,4.84,,,13030,,6032,,2.16,,178.21985944584395,0.0106101712653722,0.0757957902263097,-178.27093889630908,323.8967960733902,-0.1191053170697314,8.46323531295081,-323.76257887986816,,,,,323.8967960733902,-0.1191053170697314,8.46323531295081,-323.76257887986816,57.89499463965193,44.9657398980715,19.40556243976067
 Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,SHP M PRO 006,07.10.2022,Outdoor Air/Water,Regulated,1.0,6.52,6.36,R32,"1,250 kg",,60,,60,-7.0,-10.0,65.0,13.0,20.0,13.0,0.0,201.8,140.72,5.12,,,5620,,2381,,2.36,,-71.55585602236789,0.0135420293546664,-0.0424586117062915,71.5110893648607,-142.54947980254104,-0.1329296890469078,9.094970086408276,142.6450476521917,,,,,-142.54947980254104,-0.1329296890469078,9.094970086408276,142.6450476521917,25.181263701081967,20.97864456946802,15.484188753470786
 Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,SHP M PRO 008,07.10.2022,Outdoor Air/Water,Regulated,1.0,7.9,7.25,R32,"1,250 kg",,63,,63,-7.0,-10.0,65.0,13.0,20.0,13.0,0.0,203.99,143.64,5.17,,,6420,,2779,,2.31,,-0.9966528925764492,0.0106014720788153,0.0744478861713146,0.9463646798823646,-75.9233287290468,-0.1335326492912646,9.164718353125668,76.03167629819406,,,,,-75.9233287290468,-0.1335326492912646,9.164718353125668,76.03167629819406,41.70320190867254,33.858680399268444,16.63292940087978
 Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,SHP M PRO 010,07.10.2022,Outdoor Air/Water,Regulated,1.0,9.06,8.16,R32,"1,250 kg",,65,,65,-7.0,-10.0,65.0,13.0,20.0,13.0,0.0,201.91,145.47,5.12,,,7210,,3219,,2.24,,-71.56124367512886,0.0086744480916622,0.1417808962853858,71.50577316378927,283.9128031255116,-0.1289555259240624,8.977618747143039,-283.7898807639982,,,,,283.9128031255116,-0.1289555259240624,8.977618747143039,-283.7898807639982,58.45854805089841,49.39235558654845,17.884947192822786
 Galmet Sp. z o.o. Sp. K.,Prima 4-6GT,Prima 4GT,14.04.2021,Outdoor Air/Water,Regulated,1.0,5.52,4.4,R32,"1,500 kg",,55,,55,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,191.0,130.0,4.85,,,3890,,1793,,2.17,,185.50400993821032,0.0067998757446388,0.2457426948910049,-185.55951319507167,35.15433250557645,-0.1143027781286067,8.221708461498208,-35.0347039546158,,,,,35.15433250557645,-0.1143027781286067,8.221708461498208,-35.0347039546158,31.671426682961116,28.161369128594036,12.285303821259546
 Galmet Sp. z o.o. Sp. K.,Prima 4-6GT,Prima 6GT,14.04.2021,Outdoor Air/Water,Regulated,1.0,6.82,5.7,R32,"1,500 kg",,58,,58,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,195.0,138.0,4.95,,,5050,,2327,,2.17,,-492.6199554227909,0.0071953907448369,0.2163081632848051,492.5637411314386,195.0645013806765,-0.11172095617213,8.187068098775745,-194.9417616338805,,,,,195.0645013806765,-0.11172095617213,8.187068098775745,-194.9417616338805,45.96083421522093,40.174837254796046,12.376484013010781
" GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",MHC-V12W/D2N8,17.01.2019,Outdoor Air/Water,Regulated,1.0,12.0,13.0,R32,"2,800 kg",,68,,68,-7.0,-10.0,60.0,9.0,15.0,9.0,0.0,169.0,126.0,4.29,,,11290,,5507,,2.05,,-498.0357701314388,0.016496496803057,-0.1597353336000741,497.9954766166724,-291.3602013951361,-0.0737764068604363,6.287698481968101,291.4508057743968,,,,,-291.3602013951361,-0.0737764068604363,6.287698481968101,291.4508057743968,29.345452790406696,24.58260876515387,6.65038222650057
" GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",MHC-V14W/D2N8,17.01.2019,Outdoor Air/Water,Regulated,1.0,14.0,14.0,R32,"2,800 kg",,71,,71,-7.0,-10.0,60.0,9.0,26.0,9.0,0.0,168.0,128.0,4.27,,,12180,,5941,,2.05,,184.3352168569085,0.0129694646540945,-0.0156437455772523,-184.38200340831628,71.6876906194108,-0.0725806607913012,6.277591339345874,-71.59058526019022,,,,,71.6876906194108,-0.0725806607913012,6.277591339345874,-71.59058526019022,37.25011099119824,33.09204139682949,7.405283970770332
" GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",MHC-V16W/D2N8,17.01.2019,Outdoor Air/Water,Regulated,1.0,16.0,15.0,R32,"2,800 kg",,71,,71,-7.0,-10.0,60.0,9.0,41.0,9.0,0.0,169.0,128.0,4.3,,,12900,,6324,,2.04,,-71.56010023032134,0.0085713468962553,0.170183985045043,71.50688038503824,-53.15022937190357,-0.0766104833955318,6.439113052832238,53.267192883783295,,,,,-53.15022937190357,-0.0766104833955318,6.439113052832238,53.267192883783295,53.751646776899605,49.85438310601552,8.935829008828925
 Glen Dimplex Deutschland GmbH,LA 35TBS,LA 35TBS,21.10.2021,Outdoor Air/Water,Regulated,1.0,20.7,20.7,R407c,"5,600 kg",,61,,61,-10.0,-10.0,60.0,20.0,20.0,20.0,88.0,152.0,125.0,3.87,,,22200,,9407,,2.36,,144.020241204942,0.0108348685630341,0.1228794644628935,-144.06237347773845,-62.59851637568816,-0.0558718731144517,5.589403511431705,62.688499745062856,,,,,-62.59851637568816,-0.0558718731144517,5.589403511431705,62.688499745062856,32.59017573346193,30.62742945159208,5.297676060161326
 Glen Dimplex Deutschland GmbH,LA 60S-TU,LA 60S-TU,21.10.2021,Outdoor Air/Water,Regulated,1.0,36.0,36.0,R407c,"15,700 kg",,72,,72,-10.0,-10.0,60.0,30.0,29.0,30.0,95.0,154.0,130.0,3.91,,,38100,,15809,,2.41,,184.3387537072879,0.0093269888227697,0.2209242026689081,-184.3783294229156,283.8833460082964,-0.0472834751444928,5.291030935318192,-283.79603503617165,,,,,283.8833460082964,-0.0472834751444928,5.291030935318192,-283.79603503617165,32.04201471657339,30.431932068437373,3.7375548087827166
 Grant Engineering (Ireland) ULC,Grant Aerona3 HPID10R32,HPID10R32,01.03.2022,Outdoor Air/Water,Regulated,1.0,9.2,8.7,R32,"1,550 kg",,64.1,,64.1,-8.0,-10.0,60.0,100.0,40.0,100.0,0.0,207.0,138.0,5.24,,,8160,,3563,,2.29,,99.00149410073573,0.0128708875695234,-0.0332844548576603,-99.0534630175731,0.2004516295614535,-0.12773479133028,9.413965408039884,0.0050963739793324,,,,,0.2004516295614535,-0.12773479133028,9.413965408039884,0.0050963739793324,25.767566461315624,16.21788434082013,13.54826165617742
 Grant Engineering (Ireland) ULC,Grant Aerona3 HPID17R32,HPID17R32,01.03.2022,Outdoor Air/Water,Regulated,1.0,12.8,12.2,R32,"2,800 kg",,61.6,,61.6,-9.0,-10.0,60.0,100.0,40.0,100.0,0.0,181.0,142.0,4.61,,,12800,,5470,,2.34,,-14.692397211320872,0.0127033147725581,-0.021261095147905,14.644751902434791,283.96499523535084,-0.0861858772166864,7.534282111380078,-283.7233214288511,,,,,283.96499523535084,-0.0861858772166864,7.534282111380078,-283.7233214288511,22.458988530584087,20.284687454607273,15.327439026243736
 Grant Engineering (Ireland) ULC,Grant Aerona3 HPID6R32,HPID6R32,01.03.2022,Outdoor Air/Water,Regulated,1.0,4.5,4.5,R32,"0,800 kg",,65.2,,65.2,-9.0,-10.0,60.0,100.0,40.0,100.0,0.0,185.0,132.0,4.7,,,5030,,2384,,2.11,,-43.124064700404304,0.0171280530066752,-0.2446937871098398,43.07810262124917,-213.60196076440235,-0.1386723946243096,9.642711692005838,213.7495755600656,,,,,-213.60196076440235,-0.1386723946243096,9.642711692005838,213.7495755600656,22.793894164883284,14.694784935416351,14.01033864203956
 Grant Engineering (UK) Ltd,Grant Aerona3 HPID13R32,HPID13R32,01.03.2022,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"2,200 kg",,60.8,,60.8,-8.0,-10.0,60.0,100.0,40.0,100.0,0.0,215.0,160.0,5.46,,,9680,,4481,,2.16,,253.4266963508632,0.0144799227217754,-0.1350015851111098,-253.47896155551257,-89.14631292662034,-0.0903009038447279,8.446813835382848,89.45375008189778,,,,,-89.14631292662034,-0.0903009038447279,8.446813835382848,89.45375008189778,37.37697737192355,31.784179870748666,12.573572054776776
" Gree Electric Appliances, Inc. of Zhuhai",VERSATI AIO G2 12/14/16kW,GRS-CQ12PdG/NhH2-E,11.11.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R32,"1,840 kg",47.0,64,47.0,68,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,182.0,126.0,4.63,,,9600,,4706,,2.04,,-34.21167332242405,0.0132754686187606,-0.0403106983361091,34.16456596949932,195.0645778404692,-0.1034913403667436,7.628658620989666,-194.93919030671395,,,,,195.0645778404692,-0.1034913403667436,7.628658620989666,-194.93919030671395,27.10348500732883,21.050175655561333,12.66082303232189
" Gree Electric Appliances, Inc. of Zhuhai",VERSATI AIO G2 12/14/16kW,GRS-CQ12PdG/NhH2-M,11.11.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R32,"1,840 kg",47.0,64,47.0,68,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,176.0,126.0,4.48,,,9900,,4853,,2.04,,-35.34704428318536,0.0132220768171406,-0.0493129944132594,35.29880726909205,246.1543304428403,-0.0914161024935456,7.121655876691266,-246.01732396009064,,,,,246.1543304428403,-0.0914161024935456,7.121655876691266,-246.01732396009064,28.560765925749223,22.594378293144793,11.510784712005002
" Gree Electric Appliances, Inc. of Zhuhai",VERSATI AIO G2 12/14/16kW,GRS-CQ14PdG/NhH2-E,11.11.2022,Outdoor Air/Water,Regulated,1.0,12.0,13.0,R32,"1,840 kg",47.0,64,47.0,68,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,183.0,137.0,4.65,,,12000,,5381,,2.23,,241.1991715905408,0.0139855762790064,-0.0764345789856163,-241.2479484224472,170.76083298524918,-0.0860510719423303,7.082829824222271,-170.61863993762034,,,,,170.76083298524918,-0.0860510719423303,7.082829824222271,-170.61863993762034,30.629439941651132,24.982438875070535,11.88094853830157
" Gree Electric Appliances, Inc. of Zhuhai",VERSATI AIO G2 12/14/16kW,GRS-CQ14PdG/NhH2-M,11.11.2022,Outdoor Air/Water,Regulated,1.0,12.0,13.0,R32,"1,840 kg",47.0,64,47.0,68,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,175.0,132.0,4.45,,,11600,,5918,,1.96,,113.51356622769468,0.0158252750274953,-0.1691549660922108,-113.5599488061392,283.9170359522361,-0.081234829612502,6.714687627576098,-283.76874743049484,,,,,283.9170359522361,-0.081234829612502,6.714687627576098,-283.76874743049484,31.49770932403684,26.120706804073944,9.2991804740244
" Gree Electric Appliances, Inc. of Zhuhai",VERSATI AIO G2 4-6kW,GRS-CQ4.0PdG/NhH2-E,18.01.2022,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,100 kg",47.0,62,47.0,62,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,184.0,128.0,4.67,,,4000,,1970,,2.03,,-43.12377871858017,0.0127814505574802,-0.0068900817120042,43.07824907039175,159.52905128953148,-0.1006975098691332,7.609470625584762,-159.42204919615503,,,,,159.52905128953148,-0.1006975098691332,7.609470625584762,-159.42204919615503,20.927514036718165,16.532226960225046,8.319588094119371
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ12Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"2,200 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,188.0,144.0,4.78,,,10400,,4929,,2.11,,13.738819970274214,0.01261505238252,-0.0289152340560304,-13.788925827601837,-71.4329301513627,-0.1086406164328192,8.182110830199347,71.63076173568939,,,,,-71.4329301513627,-0.1086406164328192,8.182110830199347,71.63076173568939,40.48242676368029,35.542479501913846,16.62307677073374
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ12Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"2,200 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,180.0,137.0,4.58,,,10500,,5198,,2.02,,1.0218302264992474,0.0138663329593846,-0.0805244145912689,-1.0688878453717336,132.87915816179503,-0.0954832731107395,7.362540658649891,-132.76353050306122,,,,,132.87915816179503,-0.0954832731107395,7.362540658649891,-132.76353050306122,22.829406449302823,20.421073715751078,10.085125120600813
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ14Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,13.0,13.0,R32,"2,200 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,185.0,145.0,4.7,,,11800,,5619,,2.1,,257.08441206681937,0.0102970938599718,0.0455704205269727,-257.1400268527749,212.8850927264853,-0.1040915319049129,7.999027189017408,-212.65641536460905,,,,,212.8850927264853,-0.1040915319049129,7.999027189017408,-212.65641536460905,53.392644583175446,67.5745025852388,18.19627503059808
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ14Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,Outdoor Air/Water,Regulated,1.0,13.0,13.0,R32,"2,200 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,179.0,138.0,4.55,,,11800,,5339,,2.21,,241.19691001147945,0.0114470921879589,0.0105052915490318,-241.2502219795036,-4.838721390591388,-0.0886906475241071,7.118876386025184,4.95582553121267,,,,,-4.838721390591388,-0.0886906475241071,7.118876386025184,4.95582553121267,30.133451451568657,25.303228248251983,11.44140238759981
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ16Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,14.0,14.0,R32,"2,200 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,184.0,145.0,4.68,,,12300,,5642,,2.18,,290.9944666739302,0.0083120724099878,0.1248757903768565,-291.0546252798695,-9.224011659839976,-0.0994809671575311,7.839805013362506,9.455755450200831,,,,,-9.224011659839976,-0.0994809671575311,7.839805013362506,9.455755450200831,66.7192138064552,59.9670739933784,18.195930303412155
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ16Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,Outdoor Air/Water,Regulated,1.0,13.0,14.0,R32,"2,200 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,179.0,138.0,4.55,,,12100,,5576,,2.17,,-71.55959143198415,0.0125951968345816,-0.046608379512915,71.50745568801696,283.9031442937368,-0.0898908140903784,7.154935290020524,-283.78598398465334,,,,,283.9031442937368,-0.0898908140903784,7.154935290020524,-283.78598398465334,30.83032820325502,25.987549647048255,11.406746756020038
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 4/6k,GRS-CQ4.0Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"0,950 kg",,56,,58,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,192.0,137.0,4.88,,,4300,,1741,,2.47,,-31.4792746135835,0.0105598106533309,0.1361921591472455,31.43477227280568,1.8395374470020207,-0.1018245247581276,7.962557743456425,-1.690920232792151,,,,,1.8395374470020207,-0.1018245247581276,7.962557743456425,-1.690920232792151,19.543735469370564,12.078841923691611,12.136531732554062
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ10Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,9.0,10.0,R32,"1,600 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,176.0,135.0,4.48,,,9000,,4128,,2.18,,184.33558517030383,0.0156684417123131,-0.1623634632500279,-184.38169944769623,97.3413563851858,-0.0839806209424754,6.8960305662418016,-97.22362687682764,,,,,97.3413563851858,-0.0839806209424754,6.8960305662418016,-97.22362687682764,17.235583308052675,12.878227702032383,9.717452737152085
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ10Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,Outdoor Air/Water,Regulated,1.0,9.0,10.0,R32,"1,600 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,189.0,140.0,4.8,,,9000,,3673,,2.45,,306.80254731778393,0.0139898935197857,-0.0617291070423084,-306.8480992633628,-71.47637251142041,-0.1069859521456697,8.049864951571822,71.58788056348061,,,,,-71.47637251142041,-0.1069859521456697,8.049864951571822,71.58788056348061,15.900323870212596,11.866819604073845,15.942339651288435
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ8.0Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,8.0,9.0,R32,"1,600 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,177.0,145.0,4.5,,,8300,,3562,,2.33,,184.33773586637028,0.0162038463532689,-0.1561763018179812,-184.37950339142463,210.49306197485515,-0.0614238679778018,6.259610324785821,-210.32182341569523,,,,,210.49306197485515,-0.0614238679778018,6.259610324785821,-210.32182341569523,9.062411358104278,8.925750405687527,8.983796940423563
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ8.0Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,Outdoor Air/Water,Regulated,1.0,8.0,9.0,R32,"1,600 kg",,64,,68,-7.0,-10.0,65.0,25.0,25.0,25.0,25.0,176.0,135.0,4.48,,,7800,,3645,,2.14,,184.33832302372,0.0168161401009222,-0.181927747636917,-184.3789248288258,106.3479112658805,-0.0874273774038073,7.05841900293149,-106.22522654008289,,,,,106.3479112658805,-0.0874273774038073,7.05841900293149,-106.22522654008289,9.347833809855892,5.979571090467442,9.619767073626079
" Gree Electric Appliances, Inc. of Zhuhai",Versati split G1 8/10kW,GRS-CQ10Pd/NhH-M+SXTVD300LC/B-M,11.11.2022,Outdoor Air/Water,Regulated,1.0,9.0,10.0,R32,"1,840 kg",42.0,64,42.0,68,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,185.0,136.0,4.7,,,8600,,3822,,2.25,,-246.00593787118936,0.012921162386382,-0.0253802259493804,245.9567689813367,72.91685344331215,-0.0863731616158477,7.085789420907378,-72.78484254288873,,,,,72.91685344331215,-0.0863731616158477,7.085789420907378,-72.78484254288873,12.017652431231426,6.138834455686829,11.749119473952387
" Gree Electric Appliances, Inc. of Zhuhai",Versati split G1 8/10kW,GRS-CQ8.0Pd/NhH-M+SXTVD300LC/B-M,11.11.2022,Outdoor Air/Water,Regulated,1.0,8.0,9.0,R32,"1,840 kg",42.0,64,42.0,68,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,178.0,136.0,4.53,,,7900,,3405,,2.32,,212.7685884842606,0.0142061071578429,-0.0634908364364197,-212.81355169384543,-75.91074144213381,-0.0755152916971882,6.625486852516504,76.0294132710967,,,,,-75.91074144213381,-0.0755152916971882,6.625486852516504,76.0294132710967,18.110412592116752,13.234332637758495,7.619456926168209
" Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 8/10kW,GRS-CQ10Pd/NhH2-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,9.0,8.0,R32,"1,840 kg",42.0,64,42.0,68,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,181.0,127.0,4.6,,,6900,,3255,,2.12,,352.31356809491285,0.0087518386034879,0.1685209002705711,-352.3660375897546,-54.79717828162525,-0.1108866587635707,7.987442683793422,54.94768860855106,,,,,-54.79717828162525,-0.1108866587635707,7.987442683793422,54.94768860855106,20.05674409213082,16.47203252133345,16.955556555378564
" Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 8/10kW,GRS-CQ8.0Pd/NhH2-E+SXTVD300LC/B-E,24.10.2022,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,840 kg",42.0,64,42.0,67,-7.0,-10.0,60.0,25.0,25.0,25.0,25.0,181.0,129.0,4.6,,,6300,,2812,,2.24,,184.33664791362423,0.0132719058067379,-0.002918827109198,-184.38053732892985,139.50523895237626,-0.1058269354417871,7.828665547663472,-139.35762885888772,,,,,139.50523895237626,-0.1058269354417871,7.828665547663472,-139.35762885888772,21.56456822902555,12.194988893496541,15.902455908065916
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,HP60-06 / AHP60-06,18.10.2021,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,500 kg",,64,,64,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,175.0,126.0,4.46,4.12,,5800,5020.0,2788,1599.0,2.08,3.14,-183.17643475437723,0.0122550488971604,0.003608138403802,183.12799960994727,-34.919153466802186,-0.097685762324922,7.366361486581468,35.06389247386231,71.75411897334855,-0.0142988061555742,-1.0595807288266594,-71.69408173669068,-34.919153466802186,-0.097685762324922,7.366361486581468,35.06389247386231,15.592927197058513,11.70656660284807,14.871886303529482
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,HP60-08 / AHP60-08,18.10.2021,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,500 kg",,64,,64,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,176.0,128.0,4.46,4.25,,6300,6080.0,3298,1993.0,1.91,3.05,-355.88146775391,0.0145270341177704,-0.1178056935452614,355.83473403168324,132.8849409809062,-0.0970475744208616,7.33595810728522,-132.73599751728756,70.64541686059445,-0.0116651997543518,-1.206302528295084,-70.582069048218,132.8849409809062,-0.0970475744208616,7.33595810728522,-132.73599751728756,14.506645239716612,10.957089017763703,11.884088333133253
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,HPS60-08 / AHPS60-08,18.10.2021,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,500 kg",,53,,53,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,180.0,131.0,4.58,4.25,,6200,6080.0,3212,1993.0,1.93,3.05,212.7674886159656,0.0145727560110467,-0.1216618242772412,-212.81470163529136,-72.01055770034928,-0.0907247034614153,7.162756436331259,72.15974490899691,70.64541686059445,-0.0116651997543518,-1.206302528295084,-70.582069048218,-72.01055770034928,-0.0907247034614153,7.162756436331259,72.15974490899691,14.383949558722698,10.965005286063072,9.317190187391933
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,HP60-10 / AHP60-10,18.10.2021,Outdoor Air/Water,Regulated,1.0,9.0,9.0,R32,"2,500 kg",,64,,64,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,178.0,135.0,4.53,4.15,,8100,7530.0,3803,2390.0,2.13,3.15,246.71307970995184,0.0118193373370105,0.0314154996292977,-246.76062571574369,-2.5944198226415454,-0.0896861991876839,7.203657065478795,2.7577929887821013,73.9694673105229,-0.0141699428238165,-1.0863754659805207,-73.90861418876283,-2.5944198226415454,-0.0896861991876839,7.203657065478795,2.7577929887821013,11.990662822582443,7.76278341346788,11.880667103207493
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,HP60-12 / AHP60-12,18.10.2021,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"2,500 kg",,65,,65,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,176.0,131.0,4.47,4.25,,8500,8510.0,4087,2790.0,2.08,3.05,-71.55883009858661,0.0112583064112525,0.0392058379077349,71.50815675092741,-193.61484843929057,-0.095769503716414,7.310367666565379,193.7453367522429,68.41917323196746,-0.012648511330424,-1.1473979356980513,-68.3571987936482,-193.61484843929057,-0.095769503716414,7.310367666565379,193.7453367522429,11.364541204077453,8.710833620327145,12.560538147511387
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,HPS60-12 / AHPS60-12,18.10.2021,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"2,500 kg",,53,,53,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,180.0,135.0,4.58,4.25,,8400,8510.0,4019,2790.0,2.09,3.05,-355.8832768369102,0.0117486809449921,0.0151448080343472,355.8328639565324,177.29663897964247,-0.0983696222404388,7.509103786414827,-177.15811018669368,68.41917323196746,-0.012648511330424,-1.1473979356980513,-68.3571987936482,177.29663897964247,-0.0983696222404388,7.509103786414827,-177.15811018669368,11.34836775590438,8.468874064805785,12.811403134581013
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 14 / AHP60 14,HP60-14 / AHP60-14,18.10.2021,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"3,600 kg",,68,,68,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,176.0,130.0,4.48,4.62,,10300,11480.0,4905,3532.0,2.1,3.25,-77.92423631707211,0.0123056012964277,0.0061433797877721,77.87698334242259,-90.05558406583387,-0.0981360877186726,7.460515554297047,90.20891624986793,65.13231870375795,-0.0126019691894406,-1.147448799443412,-65.07037056152032,-90.05558406583387,-0.0981360877186726,7.460515554297047,90.20891624986793,17.594241141956864,11.885202036249638,13.56076493664951
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,HP60-16 / AHP60-16,18.10.2021,Outdoor Air/Water,Regulated,1.0,14.0,13.0,R32,"4,000 kg",,68,,68,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,177.0,126.0,4.49,4.8,,11500,13800.0,5502,4381.0,2.09,3.15,101.34223596516898,0.0119839917535582,0.0237520542933997,-101.3907525855758,-71.45245036344222,-0.0983597108734422,7.42493970725912,71.60850065150782,70.64554912739666,-0.0108712251441932,-1.2285299144648467,-70.58193678141582,-71.45245036344222,-0.0983597108734422,7.42493970725912,71.60850065150782,11.329256151490798,6.247432197868259,13.850136471330455
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,HP60-18TR / AHP60-18TR,18.10.2021,Outdoor Air/Water,Regulated,1.0,15.0,14.0,R32,"4,000 kg",,68,,68,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,175.0,131.0,4.46,4.91,,12500,15040.0,6158,4883.0,2.03,3.08,212.76601647142093,0.0122021342301111,-0.0083822297213962,-212.8161502952157,106.23577945090072,-0.0892525403539123,7.072624560525166,-106.07851343117876,70.6459684926913,-0.0097526757258712,-1.2738254554925288,-70.58151741612112,106.23577945090072,-0.0892525403539123,7.072624560525166,-106.07851343117876,9.77273135770589,7.2260834442138595,11.680720127518148
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,HPS60-16 / AHPS60-16,18.10.2021,Outdoor Air/Water,Regulated,1.0,13.0,13.0,R32,"4,000 kg",,53,,53,-7.0,-20.0,60.0,19.0,22.0,19.0,0.0,186.0,133.0,4.72,4.8,,11500,13800.0,5324,4381.0,2.16,3.15,-46.68433992498967,0.0121920065402956,0.0095341168460794,46.63559576899948,212.8571403160797,-0.1038062652888468,7.825145341405831,-212.68444110615508,70.64554912739666,-0.0108712251441932,-1.2285299144648467,-70.58193678141582,212.8571403160797,-0.1038062652888468,7.825145341405831,-212.68444110615508,11.215063840565811,6.783020573518202,14.306685389601746
 Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,ACV Alféa Excellia Tri 11 BS,19.12.2019,Outdoor Air/Water,Regulated,1.0,11.0,9.0,R410A,"2,500 kg",46.0,68,46.0,68,-7.0,-10.0,60.0,14.0,44.0,17.0,0.0,154.0,112.0,3.92,,,8200,,4316,,1.9,,-62.989996535434855,0.0066598221472103,0.2718076459909428,62.93700795446385,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532,,,,,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532,23.855921070981715,14.772153300797351,14.528862876571345
 Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,ACV Alféa Excellia Tri 16 BS,19.12.2019,Outdoor Air/Water,Regulated,1.0,14.0,13.0,R410A,"2,500 kg",46.0,69,46.0,69,-7.0,-10.0,60.0,14.0,88.0,17.0,0.0,149.0,117.0,3.8,,,11500,,6389,,1.8,,-37.69544989946728,0.009910872447358,0.0962352044954162,37.64275079241087,159.5422032260412,-0.0740259771971195,6.108573405677358,-159.38189767409503,,,,,159.5422032260412,-0.0740259771971195,6.108573405677358,-159.38189767409503,10.571146533803288,5.716552043588532,13.265635492397148
 Groupe Atlantic,Alféa Excellia 11,Alféa Excellia 11,,Outdoor Air/Water,Regulated,1.0,11.0,9.0,R410A,"2,500 kg",46.0,69,46.0,69,-7.0,-10.0,60.0,8.0,45.0,12.0,0.0,151.0,112.0,3.85,,,8200,,4316,,1.9,,383.62671241300177,0.0050022575509049,0.3317665238757005,-383.68366792750646,212.8265545872775,-0.08639771150191,6.539319423110547,-212.71066863645547,,,,,212.8265545872775,-0.08639771150191,6.539319423110547,-212.71066863645547,22.20687748065735,14.408471584703555,13.841056337054457
 Groupe Atlantic,Alféa Excellia Tri 11,Alféa Excellia Duo Tri 11,15.07.2016,Outdoor Air/Water,Regulated,1.0,11.0,9.0,R410A,"2,500 kg",46.0,68,46.0,68,-7.0,-10.0,65.0,14.0,44.0,17.0,0.0,154.0,112.0,3.92,,,8200,,4316,,1.9,,-62.989996535434855,0.0066598221472103,0.2718076459909428,62.93700795446385,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532,,,,,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532,23.855921070981715,14.772153300797351,14.528862876571345
 Groupe Atlantic,Alféa Extensa +13,Alféa Extensa +13,,Outdoor Air/Water,Regulated,1.0,11.0,8.0,R410A,"2,500 kg",46.0,69,46.0,69,-7.0,-10.0,55.0,8.0,45.0,12.0,0.0,151.0,109.0,3.85,,,8200,,4316,,1.9,,-99.39395810701215,0.00539440306391,0.3229868961847756,99.33815725916908,212.82599563933024,-0.0885697647414732,6.6065477684219776,-212.7115559503527,,,,,212.82599563933024,-0.0885697647414732,6.6065477684219776,-212.7115559503527,23.082709604642815,14.20932879401489,14.38289656482856
 Groupe Atlantic,Alféa Extensa +16,Alféa Extensa +16,,Outdoor Air/Water,Regulated,1.0,13.0,11.0,R410A,"2,500 kg",46.0,70,46.0,70,-7.0,-10.0,55.0,8.0,72.0,12.0,0.0,149.0,113.0,3.77,,,10000,,5263,,1.9,,-99.99289977855412,0.0075636829993713,0.2193092588212706,99.93900460679713,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.81624934665929,,,,,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.81624934665929,16.820051418384498,8.527561197347215,13.801224991808716
 Groupe Atlantic,Alféa Extensa +5,Alféa Extensa +5,,Outdoor Air/Water,Regulated,1.0,4.0,4.0,R410A,"1,100 kg",46.0,63,46.0,63,-7.0,-10.0,55.0,6.0,19.0,10.0,0.0,169.0,115.0,4.3,,,3800,,2000,,1.9,,-314.54850838448885,0.0149679039752441,-0.1010173304993804,314.50534473817913,36.26372841280754,-0.0995941234306105,7.252111601711924,-36.12188946100323,,,,,36.26372841280754,-0.0995941234306105,7.252111601711924,-36.12188946100323,15.10127562547121,8.987525734306123,15.522563664383513
 Groupe Atlantic,Alféa Extensa A.I. 10 R32,Alféa Extensa A.I. 10 R32,08.04.2021,Outdoor Air/Water,Regulated,1.0,8.5,8.2,R32,"1,630 kg",40.0,62,40.0,62,-7.0,-10.0,55.0,4.0,20.0,8.0,0.0,178.0,130.0,4.53,,,7300,,3561,,2.05,,-99.98942296313017,0.0136305990958593,-0.0613603269661285,99.94247234155549,248.376352234956,-0.0869037134044757,7.040195579803994,-248.2368179193492,,,,,248.376352234956,-0.0869037134044757,7.040195579803994,-248.2368179193492,15.496788060563906,10.492532258497443,8.41760459836194
 Groupe Atlantic,Alféa Extensa A.I. 5 R32,Alféa Extensa A.I. 5 R32,04.10.2019,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"0,970 kg",40.0,57,40.0,57,-7.0,-10.0,55.0,4.0,12.0,10.0,0.0,175.0,125.0,4.45,,,4200,,2111,,1.99,,-71.55811935353232,0.012547219082299,-0.0173513633850378,71.50887500859409,-53.691313213481806,-0.0941465315327846,7.213339016104411,53.831441126712605,,,,,-53.691313213481806,-0.0941465315327846,7.213339016104411,53.831441126712605,11.399519478259569,4.975497544764867,11.106977454892577
 Groupe Atlantic,Alféa Extensa A.I. 6 R32,Alféa Extensa A.I. 6 R32,04.10.2019,Outdoor Air/Water,Regulated,1.0,6.0,5.0,R32,"0,970 kg",40.0,57,40.0,57,-7.0,-10.0,55.0,4.0,12.0,10.0,0.0,175.0,125.0,4.46,,,4700,,2386,,1.97,,-92.39088076311388,0.0121703553866551,-0.0045868106437962,92.3389233542472,-71.45805173500436,-0.0982586158276738,7.410341845509692,71.60299297662063,,,,,-71.45805173500436,-0.0982586158276738,7.410341845509692,71.60299297662063,17.197179176978633,9.30881936533227,11.493994131409954
 Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,Alféa Hybrid Duo Fioul/Oil A.I. 8,27.06.2019,Outdoor Air/Water,Regulated,1.0,7.0,6.0,R410A,"1,400 kg",48.0,69,48.0,69,-7.0,-10.0,55.0,6.0,30.0,9.0,0.0,156.0,118.0,3.97,,,5300,,2944,,1.8,,-327.45431519633337,0.0081739478818289,0.1582252663644743,327.39705939701565,-71.44069492757097,-0.0890581050230875,6.780356246181965,71.61741373479016,,,,,-71.44069492757097,-0.0890581050230875,6.780356246181965,71.61741373479016,31.922431302692054,39.10135281392301,15.935162510330619
 Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. three phases,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23 kw,27.06.2019,Outdoor Air/Water,Regulated,1.0,13.0,11.0,R410A,"2,500 kg",48.0,69,48.0,69,-7.0,-10.0,60.0,14.0,66.0,17.0,0.0,150.0,117.0,3.82,,,10000,,5000,,2.0,,-75.97786457721395,0.0058051400643046,0.2961847398069553,75.92097968696496,133.4384294010224,-0.0703275838927788,6.025626257180517,-133.29074816213597,,,,,133.4384294010224,-0.0703275838927788,6.025626257180517,-133.29074816213597,14.783734642082301,6.258677832157781,12.51571925689007
 Groupe Atlantic,Alféa Hybrid Duo Gaz 11,Alféa Condensol Hybrid Duo Gaz 11,20.12.2016,Outdoor Air/Water,Regulated,1.0,11.0,9.0,R410A,"2,500 kg",46.0,69,46.0,69,-7.0,-10.0,80.0,8.0,45.0,12.0,0.0,151.0,112.0,3.85,,,8200,,4316,,1.9,,383.62671241300177,0.0050022575509049,0.3317665238757005,-383.68366792750646,212.8265545872775,-0.08639771150191,6.539319423110547,-212.71066863645547,,,,,212.8265545872775,-0.08639771150191,6.539319423110547,-212.71066863645547,22.20687748065735,14.408471584703555,13.841056337054457
 Groupe Atlantic,Alféa Hybrid Duo Gaz 14,Alféa Condensol Hybrid Duo Gaz 14,20.12.2016,Outdoor Air/Water,Regulated,1.0,13.0,11.0,R410A,"2,500 kg",46.0,70,46.0,70,-7.0,-10.0,80.0,8.0,72.0,12.0,0.0,148.0,113.0,3.77,,,10000,,5263,,1.9,,-99.99289977855412,0.0075636829993713,0.2193092588212706,99.93900460679713,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.81624934665929,,,,,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.81624934665929,16.820051418384498,8.527561197347215,13.801224991808716
 Groupe Atlantic,Alféa Hybrid Duo Gaz R6,Alféa Hybrid Duo Gaz R6,,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R410A,"1,100 kg",46.0,63,46.0,63,-7.0,-10.0,80.0,6.0,23.0,10.0,0.0,169.0,115.0,4.3,,,4000,,2222,,1.8,,178.0238739667584,0.0112164268403453,0.0426821816047925,-178.0750809456817,212.8465859781137,-0.1133823243445717,7.832673442667862,-212.69591676634784,,,,,212.8465859781137,-0.1133823243445717,7.832673442667862,-212.69591676634784,12.351420288405304,18.8528828581876,16.112706823859437
 Groupe Atlantic,Alféa Hybrid duo Gaz R8,Alféa Hybrid Duo Gaz R8,,Outdoor Air/Water,Regulated,1.0,7.0,6.0,R410A,"1,400 kg",46.0,69,46.0,69,-7.0,-10.0,80.0,6.0,30.0,9.0,0.0,156.0,118.0,3.97,,,5300,,2944,,1.8,,-327.45431519633337,0.0081739478818289,0.1582252663644743,327.39705939701565,-71.44069492757097,-0.0890581050230875,6.780356246181965,71.61741373479016,,,,,-71.44069492757097,-0.0890581050230875,6.780356246181965,71.61741373479016,31.922431302692054,39.10135281392301,15.935162510330619
 Groupe Atlantic,Alféa Hybrid Duo gaz Tri 11,Alféa Condensol Hybrid Duo Gaz Tri 11,20.12.2016,Outdoor Air/Water,Regulated,1.0,11.0,9.0,R410A,"2,500 kg",46.0,68,46.0,68,-7.0,-10.0,80.0,14.0,44.0,17.0,0.0,154.0,112.0,3.92,,,8200,,4316,,1.9,,-62.989996535434855,0.0066598221472103,0.2718076459909428,62.93700795446385,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532,,,,,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532,23.855921070981715,14.772153300797351,14.528862876571345
 Groupe Atlantic,Alféa Hybrid Duo gaz Tri 14,Alféa Condensol Hybrid Duo Gaz Tri 14,20.12.2016,Outdoor Air/Water,Regulated,1.0,13.0,11.0,R410A,"2,500 kg",46.0,68,46.0,68,-7.0,-10.0,80.0,14.0,66.0,17.0,0.0,150.0,117.0,3.82,,,10000,,5000,,2.0,,-75.97786457721395,0.0058051400643046,0.2961847398069553,75.92097968696496,133.4384294010224,-0.0703275838927788,6.025626257180517,-133.29074816213597,,,,,133.4384294010224,-0.0703275838927788,6.025626257180517,-133.29074816213597,14.783734642082301,6.258677832157781,12.51571925689007
 Groupe Atlantic,Alféa Hybrid Duo gaz Tri 16,Alféa Condensol Hybrid Duo Gaz Tri 16,20.12.2016,Outdoor Air/Water,Regulated,1.0,14.0,13.0,R410A,"2,500 kg",46.0,70,46.0,70,-7.0,-10.0,80.0,14.0,88.0,17.0,0.0,149.0,117.0,3.8,,,11500,,6389,,1.8,,-37.69544989946728,0.009910872447358,0.0962352044954162,37.64275079241087,159.5422032260412,-0.0740259771971195,6.108573405677358,-159.38189767409503,,,,,159.5422032260412,-0.0740259771971195,6.108573405677358,-159.38189767409503,10.571146533803288,5.716552043588532,13.265635492397148
 Groupe Atlantic,ATLANTIC GEOLIA 10,ATLANTIC GEOLIA 10,16.10.2020,Brine/Water and Water/Water,On-Off,5.0,15.0,14.0,R410A,"1,450 kg",56.0,,56.0,,-7.0,-10.0,55.0,2.0,24.0,4.0,0.0,231.0,177.0,5.98,,,12400,,3316,,3.74,,-0.0143290373157388,0.0143290324849518,0.238964357847212,0.0010135797871165,0.1148301277304738,-0.1148301277305355,9.556617248383713,-0.0130233164704246,,,,,0.1148301277304738,-0.1148301277305355,9.556617248383713,-0.0130233164704246,2.823997216826169,2.1300399997026602,1.994712973676672
 Groupe Atlantic,ATLANTIC GEOLIA 13,ATLANTIC GEOLIA 13,16.10.2020,Brine/Water and Water/Water,On-Off,5.0,18.0,16.0,R410A,"1,700 kg",55.0,,55.0,,-7.0,-10.0,55.0,2.0,90.0,3.0,0.0,210.0,164.0,5.44,,,13900,,4052,,3.43,,-0.0104552177736787,0.0104552212866262,0.4177980391577208,-0.0016446408648436,0.0973982997011804,-0.0973982996990435,8.45876801285987,-0.001986131630509,,,,,0.0973982997011804,-0.0973982996990435,8.45876801285987,-0.001986131630509,2.395826685056263,1.9925020740225783,0.5439664356036804
 Groupe Atlantic,ATLANTIC GEOLIA 17,ATLANTIC GEOLIA 17,16.10.2020,Brine/Water and Water/Water,On-Off,5.0,25.0,23.0,R410A,"2,300 kg",55.0,,55.0,,-7.0,-10.0,55.0,2.0,90.0,3.0,0.0,217.0,176.0,5.63,,,20200,,5372,,3.76,,-0.0112642491176981,0.0112642516538072,0.3817385147759901,-0.0001946164881456,0.0891000722386004,-0.0891000752831623,8.39067894921921,-0.002961102811137,,,,,0.0891000722386004,-0.0891000752831623,8.39067894921921,-0.002961102811137,2.168676474830443,2.4289099497392415,0.46212195595886296
 Groupe Atlantic,ATLANTIC GEOLIA 5,ATLANTIC GEOLIA 5,16.10.2020,Brine/Water and Water/Water,On-Off,5.0,8.0,8.0,R410A,"0,900 kg",56.0,,56.0,,-7.0,-10.0,55.0,2.0,9.0,4.0,0.0,211.0,151.0,5.48,,,6800,,2061,,3.3,,-0.0160676631137795,0.0160676594070873,0.1774980885309591,0.0039970867941265,0.1231454826658897,-0.1231454655937704,9.267464271079552,-0.0383825428082537,,,,,0.1231454826658897,-0.1231454655937704,9.267464271079552,-0.0383825428082537,4.748897754921591,4.214023643463456,6.095485292658297
 Groupe Atlantic,ATLANTIC GEOLIA 7,ATLANTIC GEOLIA 7,16.10.2020,Brine/Water and Water/Water,On-Off,5.0,11.0,10.0,R410A,"0,950 kg",57.0,,57.0,,-7.0,-10.0,55.0,2.0,14.0,4.0,0.0,194.0,149.0,5.06,,,8500,,2576,,3.3,,-0.0129157303997207,0.0129157303412199,0.3357794836507295,0.0018959769825515,0.0944917382721532,-0.094491733351093,7.955600118449868,-0.0199847962761553,,,,,0.0944917382721532,-0.094491733351093,7.955600118449868,-0.0199847962761553,2.755121143489699,1.7282808536352574,3.471322825621328
 Groupe Atlantic,Atlantic Ixtra M 15,Atlantic Ixtra M 15,14.10.2022,Outdoor Air/Water,Regulated,1.0,13.5,13.3,R452B,"2,750 kg",,53,,53,-7.0,-10.0,60.0,18.0,48.0,20.0,0.0,177.0,131.0,4.51,,,11800,,5268,,2.24,,-15.74222623043962,0.0126939625800356,-0.0111821198544375,15.694107525036202,88.4318562065106,-0.0870537145467307,7.011961508539687,-88.33956780961404,,,,,88.4318562065106,-0.0870537145467307,7.011961508539687,-88.33956780961404,30.087798553732707,25.596488663476144,8.087730292989276
 Groupe Atlantic,Atlantic Ixtra M 17 Tri,Atlantic Ixtra M 17 Tri,14.10.2022,Outdoor Air/Water,Regulated,1.0,14.5,15.4,R452B,"2,750 kg",,52,,52,-7.0,-10.0,60.0,18.0,45.0,20.0,0.0,165.0,126.0,4.19,,,13600,,6415,,2.12,,184.3340080785907,0.0129064790129861,-0.0315446086766861,-184.3832493287524,17.65209712986307,-0.0721068596941924,6.222003198474832,-17.542334247283364,,,,,17.65209712986307,-0.0721068596941924,6.222003198474832,-17.542334247283364,24.587638306521026,20.894120849882626,7.974711454535274
 Groupe Atlantic,Atlantic Ixtra M 9,Atlantic Ixtra M 9,14.10.2022,Outdoor Air/Water,Regulated,1.0,8.0,6.8,R452B,"1,800 kg",,53,,53,-5.0,-10.0,60.0,14.0,43.0,27.0,0.0,175.0,128.0,4.45,,,6020,,2712,,2.22,,-71.55478813232918,0.0132885540708694,-0.0189473405631478,71.51210827738765,243.91477602571047,-0.0915719524573718,7.227510112185818,-243.81576866829988,,,,,243.91477602571047,-0.0915719524573718,7.227510112185818,-243.81576866829988,32.200001956475006,27.509313414559827,7.408134422447191
 Groupe Atlantic,AUREA 10,AUREA 10,,Outdoor Air/Water,Regulated,1.0,7.6,6.9,R410A,"1,720 kg",0.0,65,0.0,65,-7.0,-10.0,55.0,5.0,60.0,5.0,0.0,161.0,117.0,4.1,,,6100,,3112,,1.96,,-125.50974864362968,0.0083835761785401,0.1800623359031411,125.45575074287888,72.36546037532455,-0.0788138012656765,6.431112148913556,-72.22314255514213,,,,,72.36546037532455,-0.0788138012656765,6.431112148913556,-72.22314255514213,20.51423229963806,13.770271897809407,12.362555123709885
 Groupe Atlantic,AUREA 16,AUREA 16,,Outdoor Air/Water,Regulated,1.0,12.2,10.3,R410A,"2,990 kg",0.0,66,0.0,66,-7.0,-10.0,55.0,5.0,60.0,5.0,0.0,151.0,121.0,3.86,,,9110,,5236,,1.74,,212.7618229141037,0.0068412107168259,0.2128457723323157,-212.8204076353188,132.9033419447954,-0.0501095373654033,5.29703198479666,-132.71606105852328,,,,,132.9033419447954,-0.0501095373654033,5.29703198479666,-132.71606105852328,22.921802846578885,20.833017888499953,9.596540010350058
 Groupe Atlantic,AUREA 5,AUREA 5,,Outdoor Air/Water,Regulated,1.0,4.4,4.4,R410A,"1,050 kg",0.0,60,0.0,60,-7.0,-10.0,55.0,5.0,60.0,5.0,0.0,167.0,119.0,4.25,,,3890,,2137,,1.82,,-99.9902609286818,0.0145542844038242,-0.1210494312659814,99.94171000318552,169.5179104002814,-0.1048689544697221,7.4883072838158835,-169.39246383755344,,,,,169.5179104002814,-0.1048689544697221,7.4883072838158835,-169.39246383755344,36.33387514242518,29.758988475114965,14.041366180525706
 Groupe Atlantic,AUREA 5 R32,AUREA 5 R32,27.05.2020,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"0,800 kg",,63,,63,-7.0,-10.0,55.0,17.0,105.0,11.0,0.0,183.0,127.0,4.64,,,4200,,2165,,1.94,,-43.125188794291006,0.0155800170135815,-0.1764171952786198,43.07695232496055,78.70792941474429,-0.1195127216973213,8.316167665876614,-78.58376312814347,,,,,78.70792941474429,-0.1195127216973213,8.316167665876614,-78.58376312814347,30.23868927067776,21.863203397442255,14.177051382810308
 Groupe Atlantic,AUREA 8,AUREA 8,,Outdoor Air/Water,Regulated,1.0,7.0,6.2,R410A,"1,720 kg",0.0,62,0.0,62,-7.0,-10.0,55.0,5.0,60.0,5.0,0.0,162.0,123.0,4.13,,,5480,,2962,,1.85,,241.197743809781,0.0105048813934973,0.0604125584431354,-241.2493304604596,141.76226016596655,-0.0772820808893262,6.440877451593334,-141.62563337600585,,,,,141.76226016596655,-0.0772820808893262,6.440877451593334,-141.62563337600585,8.23058790419229,7.484107146755594,8.370604578969711
 Groupe Atlantic,AUSTRIA EMAIL LWP 17 HP ECO,AE LWP 17 HP ECO,20.08.2019,Outdoor Air/Water,Regulated,1.0,18.0,17.0,R410A,"3,800 kg",45.0,67,45.0,67,-7.0,-10.0,60.0,16.0,97.0,19.0,0.0,161.0,130.0,4.11,,,15000,,7143,,2.1,,300.1790352065774,0.0092093382976644,0.1289932640127659,-300.2322035420074,106.22865104775838,-0.0594389838628444,5.8135044969124605,-106.08444824902726,,,,,106.22865104775838,-0.0594389838628444,5.8135044969124605,-106.08444824902726,7.731378522018574,4.657652820859036,7.350908651786964
 Groupe Atlantic,Austria Email LWPM 11,Austria Email LWPM 11,12.11.2021,Outdoor Air/Water,Regulated,1.0,9.8,9.6,R452B,"2,850 kg",,54,,54,-7.0,-10.0,60.0,18.0,36.0,20.0,0.0,175.0,130.0,4.45,,,8500,,3829,,2.22,,-14.692342122907691,0.0126397168529826,-0.0062049846221564,14.644803752887944,26.248644655759,-0.0848362492084516,6.900665441435757,-26.152764507993844,,,,,26.248644655759,-0.0848362492084516,6.900665441435757,-26.152764507993844,28.879413670675635,24.88346435446957,7.246987173931049
 Groupe Atlantic,Austria Email LWPM 8,Austria Email LWPM 8,26.04.2022,Outdoor Air/Water,Regulated,1.0,8.0,6.8,R452B,"1,800 kg",,53,,53,-5.0,-10.0,55.0,14.0,43.0,27.0,0.0,175.0,128.0,4.45,,,6020,,2712,,2.22,,-71.55478813232918,0.0132885540708694,-0.0189473405631478,71.51210827738765,243.91477602571047,-0.0915719524573718,7.227510112185818,-243.81576866829988,,,,,243.91477602571047,-0.0915719524573718,7.227510112185818,-243.81576866829988,32.200001956475006,27.509313414559827,7.408134422447191
 Groupe Atlantic,IDEAL HEATING Alféa Excellia A.I. 14,IDEAL HEATING Alféa Excellia A.I. 14,04.04.2020,Outdoor Air/Water,Regulated,1.0,13.0,11.0,R410A,"2,500 kg",46.0,69,46.0,69,-7.0,-10.0,60.0,8.0,72.0,12.0,0.0,148.0,113.0,3.77,,,10000,,5263,,1.9,,-99.99289977855412,0.0075636829993713,0.2193092588212706,99.93900460679713,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.81624934665929,,,,,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.81624934665929,16.820051418384498,8.527561197347215,13.801224991808716
 Groupe Atlantic,IDEAL HEATING Alféa Extensa A.I. 6,IDEAL HEATING Alféa Extensa A.I. 6,04.04.2020,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R410A,"1,100 kg",46.0,63,46.0,63,-7.0,-10.0,55.0,6.0,23.0,10.0,0.0,169.0,115.0,4.3,,,4000,,2222,,1.8,,178.0238739667584,0.0112164268403453,0.0426821816047925,-178.0750809456817,212.8465859781137,-0.1133823243445717,7.832673442667862,-212.69591676634784,,,,,212.8465859781137,-0.1133823243445717,7.832673442667862,-212.69591676634784,12.351420288405304,18.8528828581876,16.112706823859437
 Groupe Atlantic,IDEAL LOGIC AIR 10kW,IDEAL LOGIC AIR 10kW,01.07.2022,Outdoor Air/Water,Regulated,1.0,10.6,10.2,R32,"1,470 kg",,59,,59,-7.0,-10.0,60.0,7.0,15.0,10.0,0.0,205.0,146.0,5.19,,,9000,,3965,,2.27,,-71.559020502449,0.0122869572294522,-0.0116462446230505,71.50799122922905,-213.5924942962274,-0.1090121369565621,8.331001866720664,213.75143455904896,,,,,-213.5924942962274,-0.1090121369565621,8.331001866720664,213.75143455904896,16.161814647743025,9.777595972210081,11.30707981397935
 Groupe Atlantic,IDEAL LOGIC AIR 8KW,IDEAL LOGIC AIR 8kW,01.07.2022,Outdoor Air/Water,Regulated,1.0,9.3,9.1,R32,"1,470 kg",,59,,59,-7.0,-10.0,60.0,7.0,15.0,10.0,0.0,203.0,145.0,5.16,,,8000,,3493,,2.29,,-190.4844394337275,0.0133893900179148,-0.0505921180767577,190.43627599412747,-71.4526853755992,-0.1127237940279751,8.4804455556956,71.61288104852697,,,,,-71.4526853755992,-0.1127237940279751,8.4804455556956,71.61288104852697,11.230056687136603,5.5888930660345615,12.124109593787292
