Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),02. RAS-6WHNPE RWM-6.0N1E - with cooling kit,08.02.2022,Outdoor Air/Water,Regulated,1.0,16.0,14.0,R410A,"3,400 kg",39.0,60,39.0,60,-7.0,-10.0,55.0,19.0,0.0,19.0,0.0,163.0,135.0,4.15,5.14,7.7,11200,10500.0,5773,3251.0,1.94,3.23,-114.5945914782039,-0.0003706824803547,0.5179535227839582,114.52373521517906,320.59486999005173,-0.0490945726978194,5.5119200259602055,-320.3768112124686,70.65080817831718,-0.0040360123891247,-1.5980001147754566,-70.57667773049529,320.59486999005173,-0.0490945726978194,5.5119200259602055,-320.3768112124686,67.8965608281979,63.312669057368424,10.645497807878234
 Johnson Controls-Hitachi AirConditioning Spain,36. Yutaki S (N1) 8.0HP R410A (3ph),01. RAS-8WHNPE  RWM-8.0N1E - Heating Only,08.02.2022,Outdoor Air/Water,Regulated,1.0,18.0,16.0,R410A,"5,000 kg",47.0,59,47.0,59,-7.0,-10.0,55.0,36.0,0.0,36.0,0.0,150.0,120.0,3.83,,,13800,,8364,,1.65,,209.99264596420585,0.0105090693623159,0.0400861536157944,-210.04708184328229,-284.6764141569339,-0.0460636721964812,5.022944440809073,284.80119841852564,,,,,-284.6764141569339,-0.0460636721964812,5.022944440809073,284.80119841852564,13.233315403747909,15.50092540169895,7.546738323312023
 Johnson Controls-Hitachi AirConditioning Spain,36. Yutaki S (N1) 8.0HP R410A (3ph),02. RAS-8WHNPE RWM-8.0N1E - with cooling kit,08.02.2022,Outdoor Air/Water,Regulated,1.0,18.0,16.0,R410A,"5,000 kg",47.0,59,47.0,59,-7.0,-10.0,55.0,36.0,0.0,36.0,0.0,152.0,122.0,3.83,4.29,5.4,13800,14000.0,8364,4487.0,1.65,3.12,209.99264596420585,0.0105090693623159,0.0400861536157944,-210.04708184328229,-284.6764141569339,-0.0460636721964812,5.022944440809073,284.80119841852564,70.64974113566615,-0.0025932828568441,-1.5217255282159616,-70.57774477314629,-284.6764141569339,-0.0460636721964812,5.022944440809073,284.80119841852564,13.233315403747909,15.50092540169895,7.546738323312023
 Johnson Controls-Hitachi AirConditioning Spain,37. Yutaki S (N1) 10.0HP R410A (3ph),01. RAS-10WHNPE  RWM-10.0N1E - Heating Only,08.02.2022,Outdoor Air/Water,Regulated,1.0,20.0,18.0,R410A,"5,300 kg",47.0,60,47.0,60,-7.0,-10.0,55.0,36.0,0.0,36.0,0.0,141.0,116.0,3.6,,,15600,,9455,,1.65,,-21.70531027232986,0.0078862086265576,0.1529686942364822,21.64702735201483,70.1311455203008,-0.044315215702413,4.80040845950353,-70.01030921227142,,,,,70.1311455203008,-0.044315215702413,4.80040845950353,-70.01030921227142,8.050569002169402,5.963607304385559,5.578999788843167
 Johnson Controls-Hitachi AirConditioning Spain,37. Yutaki S (N1) 10.0HP R410A (3ph),02. RAS-10WHNPE RWM-10.0N1E - with cooling kit,08.02.2022,Outdoor Air/Water,Regulated,1.0,20.0,18.0,R410A,"5,300 kg",47.0,60,47.0,60,-7.0,-10.0,55.0,36.0,0.0,36.0,0.0,142.0,118.0,3.6,4.06,5.44,15600,17500.0,9455,6228.0,1.65,2.81,-21.70531027232986,0.0078862086265576,0.1529686942364822,21.64702735201483,70.1311455203008,-0.044315215702413,4.80040845950353,-70.01030921227142,72.86786196243342,-0.0101398841778126,-1.4347428972590284,-72.79703680172035,70.1311455203008,-0.044315215702413,4.80040845950353,-70.01030921227142,8.050569002169402,5.963607304385559,5.578999788843167
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),RASM-4VR1E - heating only,14.10.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R32,"2,600 kg",,61,,61,-7.0,-10.0,35.0,15.0,0.0,15.0,0.0,175.0,132.0,4.45,,,9700,,4042,,2.4,,219.477687446714,0.0103020922921617,0.1168652130087707,-219.52685208356905,212.8462688083553,-0.087355212745953,7.154228596587198,-212.69238098087385,,,,,212.8462688083553,-0.087355212745953,7.154228596587198,-212.69238098087385,11.062677129773151,6.188879790833863,13.14349485232418
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),RASM-4VR1E - with cooling kit,14.10.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R32,"2,600 kg",,61,,61,-7.0,-10.0,35.0,15.0,0.0,15.0,0.0,177.0,133.0,4.45,4.58,7.91,9700,11000.0,4042,3264.0,2.4,3.37,219.477687446714,0.0103020922921617,0.1168652130087707,-219.52685208356905,212.8462688083553,-0.087355212745953,7.154228596587198,-212.69238098087385,83.82839109079042,-0.0205177410707701,-0.933625240685612,-83.77093115939907,212.8462688083553,-0.087355212745953,7.154228596587198,-212.69238098087385,11.062677129773151,6.188879790833863,13.14349485232418
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),RASM-4R1E - heating only,14.10.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R32,"2,600 kg",,61,,61,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,166.0,125.0,4.24,,,9700,,4042,,2.4,,-38.89594583641584,0.0112155660740377,0.085308129671291,38.84958086426824,38.474032395960506,-0.0789255782389797,6.640550006913588,-38.35438476410789,,,,,38.474032395960506,-0.0789255782389797,6.640550006913588,-38.35438476410789,6.739218275438131,6.698481715107624,12.42863162217654
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),RASM-4R1E - with cooling kit,14.10.2022,Outdoor Air/Water,Regulated,1.0,11.0,11.0,R32,"2,600 kg",,61,,61,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,170.0,127.0,4.24,4.42,7.88,9700,11000.0,4042,3313.0,2.4,3.32,-38.89594583641584,0.0112155660740377,0.085308129671291,38.84958086426824,38.474032395960506,-0.0789255782389797,6.640550006913588,-38.35438476410789,-76.46720522163159,-0.0219883285950794,-1.009475106183907,76.5270601692873,38.474032395960506,-0.0789255782389797,6.640550006913588,-38.35438476410789,6.739218275438131,6.698481715107624,12.42863162217654
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),RASM-5VR1E - heating only,14.10.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,15.0,0.0,15.0,0.0,175.0,133.0,4.45,,,10700,,4553,,2.35,,111.0661272642027,0.0105650006750384,0.0982958515783134,-111.11551554970532,114.008758362683,-0.0858799591974085,7.073512257712458,-113.85308375953912,,,,,114.008758362683,-0.0858799591974085,7.073512257712458,-113.85308375953912,12.344893979106622,8.839748772708186,12.949482055121019
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),RASM-5VR1E - with cooling kit,14.10.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,15.0,0.0,15.0,0.0,177.0,134.0,4.45,4.6,7.93,10700,12000.0,4553,3636.0,2.35,3.3,111.0661272642027,0.0105650006750384,0.0982958515783134,-111.11551554970532,114.008758362683,-0.0858799591974085,7.073512257712458,-113.85308375953912,64.02076443603318,-0.0161680616126785,-1.168587068707663,-63.95708196532449,114.008758362683,-0.0858799591974085,7.073512257712458,-113.85308375953912,12.344893979106622,8.839748772708186,12.949482055121019
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),RASM-5R1E - heating only,14.10.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,162.0,128.0,4.13,,,10700,,4553,,2.35,,74.83747884252864,0.0104185986794918,0.1042576517472992,-74.88710288485058,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,,,,,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,14.038966861296597,10.085792105472924,5.687849878800479
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),RASM-5R1E - with cooling kit,14.10.2022,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,165.0,129.0,4.13,4.05,7.14,10700,12000.0,4553,3636.0,2.35,3.3,74.83747884252864,0.0104185986794918,0.1042576517472992,-74.88710288485058,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,74.28486196611323,-0.0171933745404058,-1.0883861989592027,-74.22320099780289,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,14.038966861296597,10.085792105472924,5.687849878800479
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),RASM-6VR1E - heating only,14.10.2022,Outdoor Air/Water,Regulated,1.0,13.0,13.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,15.0,0.0,15.0,0.0,175.0,133.0,4.45,,,11500,,4894,,2.35,,-338.7014777359303,0.010546708516154,0.099360668246715,338.6521385405946,-70.34143780738809,-0.0849175266895741,7.032746848751681,70.49645009895897,,,,,-70.34143780738809,-0.0849175266895741,7.032746848751681,70.49645009895897,15.975904999246891,11.213154610172266,12.683207778180076
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),RASM-6VR1E - with cooling kit,14.10.2022,Outdoor Air/Water,Regulated,1.0,13.0,13.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,15.0,0.0,15.0,0.0,177.0,135.0,4.45,4.59,7.91,11500,13000.0,4894,4037.0,2.35,3.22,-338.7014777359303,0.010546708516154,0.099360668246715,338.6521385405946,-70.34143780738809,-0.0849175266895741,7.032746848751681,70.49645009895897,61.78056728076706,-0.0164615950893328,-1.16984868478746,-61.71686861502008,-70.34143780738809,-0.0849175266895741,7.032746848751681,70.49645009895897,15.975904999246891,11.213154610172266,12.683207778180076
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),RASM-6R1E - heating only,14.10.2022,Outdoor Air/Water,Regulated,1.0,13.0,13.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,163.0,128.0,4.15,,,11500,,4894,,2.35,,303.8528026082014,0.0104156739935413,0.1049169770818299,-303.9023573039256,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,,,,,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,13.108041763324465,10.498182562778243,5.687849878800481
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),RASM-6R1E - with cooling kit,14.10.2022,Outdoor Air/Water,Regulated,1.0,13.0,13.0,R32,"3,000 kg",,63,,63,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,166.0,130.0,4.15,4.08,6.97,11500,13000.0,4894,4037.0,2.35,3.22,303.8528026082014,0.0104156739935413,0.1049169770818299,-303.9023573039256,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,69.53821611494399,-0.0170918903016528,-1.073032742657477,-69.47719307713835,-133.10330880406218,-0.0627563613687345,5.963247550410648,133.20230948470555,13.108041763324465,10.498182562778243,5.687849878800481
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),RASM-7R1E - heating only,14.10.2022,Outdoor Air/Water,Regulated,1.0,18.0,18.0,R32,"3,000 kg",,65,,65,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,156.0,125.0,3.97,,,16000,,7273,,2.2,,553.9566557254974,0.0106733932273257,0.0979329022489315,-554.0042538687517,-0.8891288259381551,-0.057372573637963,5.616450051050293,1.0036237303086268,,,,,-0.8891288259381551,-0.057372573637963,5.616450051050293,1.0036237303086268,18.622054869075846,17.22682710012236,6.265288436294894
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),RASM-7R1E - with cooling kit,14.10.2022,Outdoor Air/Water,Regulated,1.0,18.0,18.0,R32,"3,000 kg",,65,,65,-7.0,-10.0,35.0,29.0,0.0,29.0,0.0,157.0,126.0,3.97,4.08,6.78,16000,14000.0,7273,4430.0,2.2,3.16,553.9566557254974,0.0106733932273257,0.0979329022489315,-554.0042538687517,-0.8891288259381551,-0.057372573637963,5.616450051050293,1.0036237303086268,83.94943518741607,-0.0168821396812475,-1.0570695696780303,-83.88902886667532,-0.8891288259381551,-0.057372573637963,5.616450051050293,1.0036237303086268,18.622054869075846,17.22682710012236,6.265288436294894
 Kaukora,JAMA Star-12,Star-12,,Brine/Water,On-Off,5.0,14.0,14.0,R407c,"2,000 kg",45.0,,45.0,,-5.0,-10.0,65.0,2.0,30.0,7.0,30.0,183.0,141.0,4.78,,,10800,,3273,,3.3,,-0.0144707870177859,0.0144707866781416,0.2832369765851335,0.0055424216480895,0.0892666518380364,-0.0892666762779429,7.622683281084536,-0.0340403633743845,,,,,0.0892666518380364,-0.0892666762779429,7.622683281084536,-0.0340403633743845,2.3807805175571275,4.507981992399761,5.354443559222928
 Kaukora,JAMA Star-15,Star-15,,Brine/Water,On-Off,5.0,18.0,18.0,R407c,"2,000 kg",43.0,,43.0,,-6.0,-10.0,65.0,2.0,60.0,7.0,35.0,175.0,138.0,4.57,,,6000,,1899,,3.16,,0.0108756390831972,-0.0108757928470893,2.075636510931438,0.0135323518673311,0.0788193657100502,-0.078819378992556,7.057208506611722,-0.0304406706004006,,,,,0.0788193657100502,-0.078819378992556,7.057208506611722,-0.0304406706004006,12.790895468424846,13.598810757431828,4.625637824976446
 Kaukora,JAMA Star-17,Star-17,,Brine/Water,On-Off,5.0,20.0,20.0,R407c,"2,000 kg",43.0,,43.0,,-6.0,-10.0,65.0,2.0,100.0,7.0,35.0,166.0,137.0,4.35,,,16000,,4923,,3.25,,-0.0102431425955456,0.0102431458735413,0.4712995275032757,0.0044972025141122,0.0622227029336156,-0.0622227125166442,6.342925801823404,-0.0282914440778905,,,,,0.0622227029336156,-0.0622227125166442,6.342925801823404,-0.0282914440778905,1.6204402104151985,3.647592573224495,4.389708909768601
 Kaukora,JAMA Star-30,Star-30,,Brine/Water,Regulated,2.0,35.0,35.0,R407c,"4,000 kg",47.0,,47.0,,-7.0,-10.0,65.0,2.0,80.0,7.0,70.0,178.0,137.0,4.65,,,29500,,9365,,3.15,,-0.0150943912315035,0.0150943912751494,0.2433667519250814,0.0039747620481013,0.0839753811618165,-0.0839753868568334,7.27940124281633,-0.0225706619329834,,,,,0.0839753811618165,-0.0839753868568334,7.27940124281633,-0.0225706619329834,50.37007621878988,46.26197024093659,3.9372953752886177
 Kaukora,JAMA Star-40,Star-40,,Brine/Water,Regulated,2.0,46.0,46.0,R407c,"3,400 kg",47.0,,47.0,,-7.0,-10.0,65.0,2.0,100.0,7.0,80.0,182.0,143.0,4.75,,,38200,,11471,,3.33,,-0.0135738061076466,0.0135738059648185,0.3210091793954379,0.0037624918767344,0.079832837498061,-0.079832837442934,7.250423963512062,-0.0217629075609553,,,,,0.079832837498061,-0.079832837442934,7.250423963512062,-0.0217629075609553,50.8123333600354,46.931576504145326,3.7340498650560905
 Kaukora,JAMA Star-6 inverter,Star-6 inverter,,Brine/Water and Water/Water,Regulated,2.0,5.5,5.5,R407c,"1,160 kg",42.0,,42.0,,-10.0,-10.0,65.0,2.0,10.0,7.0,9.0,200.0,150.0,5.2,,,5000,,1634,,3.06,,-0.0141072571608386,0.0141072712618309,-0.0200824936154276,-0.0376472888286818,0.0968598457700045,-0.0968598142648522,8.036286031848057,0.0123628765008623,,,,,0.0968598457700045,-0.0968598142648522,8.036286031848057,0.0123628765008623,67.86827658592584,70.29279586735016,4.048605565228977
 Kaukora,Jäspi Inverter M12,Jäspi Inverter M12,,Outdoor Air/Water,Regulated,1.0,11.5,10.0,R410A,"2,900 kg",,57,,57,-7.0,-10.0,58.0,2.0,20.0,15.0,20.0,174.0,132.0,4.42,,,8900,,4472,,1.99,,304.67100536862307,0.0094835099285687,0.1177035712791953,-304.72390546680083,248.10399654200103,-0.0740927989172005,6.484557207897359,-247.9508157408412,,,,,248.10399654200103,-0.0740927989172005,6.484557207897359,-247.9508157408412,13.529654302398377,9.783516838785815,7.125015618525091
 Kaukora,Jäspi Inverter Nordic 12,Jäspi Inverter Nordic 12,,Outdoor Air/Water,Regulated,1.0,8.0,8.3,R410A,"2,600 kg",,53,,53,-7.0,-10.0,65.0,25.0,7.0,25.0,37.0,190.0,148.0,4.82,,,7300,,3054,,2.39,,-99.99023498052875,0.010763538220782,0.0779603602629706,99.94161369133172,-71.46883481826484,-0.0764189283955685,6.794705381412276,71.58946207744107,,,,,-71.46883481826484,-0.0764189283955685,6.794705381412276,71.58946207744107,7.830873387642083,5.38163632587594,8.633929823565127
 Kaukora,Jäspi Inverter Nordic 16,Jäspi Inverter Nordic 16,05.05.2020,Outdoor Air/Water,Regulated,1.0,11.0,12.3,R410A,"3,000 kg",,53,,55,-7.0,-10.0,65.0,25.0,7.0,25.0,37.0,199.0,153.0,5.05,,,10900,,4395,,2.48,,241.20276190291472,0.0159680788969455,-0.1536785317417734,-241.2442922324288,212.8269941485783,-0.0872512271168889,7.443291988236573,-212.7131467790709,,,,,212.8269941485783,-0.0872512271168889,7.443291988236573,-212.7131467790709,27.57019569115822,24.932963556674377,6.214146347509314
 Kospel SP. z o.o.,HPS.Z 6kW/230 V,HPSO-6/230 + HPSI-6,15.12.2021,Outdoor Air/Water,Regulated,1.0,5.1,4.1,R32,"0,950 kg",41.0,62,41.0,62,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,175.0,125.0,4.45,,,3310,,1751,,1.89,,64.74664105017061,0.0054035003212125,0.3510377136087825,-64.79954856455336,218.96716469760207,-0.0942139290985858,7.319230151409915,-218.7880578939172,,,,,218.96716469760207,-0.0942139290985858,7.319230151409915,-218.7880578939172,20.70139566718856,12.265803876047935,12.230929370755657
 Kospel SP. z o.o.,HPS.Z 8kW/230 V,HPSO-8/230 + HPSI-6,15.12.2021,Outdoor Air/Water,Regulated,1.0,6.4,6.7,R32,"1,600 kg",41.0,64,41.0,64,-8.0,-20.0,55.0,15.0,0.0,0.0,0.0,176.0,125.0,4.46,,,5930,,3041,,1.95,,-71.55702767821259,0.0116947715976549,0.0416865786391408,71.50991032827142,-75.68616165051388,-0.0912531796542046,7.26530908008263,75.90588136422525,,,,,-75.68616165051388,-0.0912531796542046,7.26530908008263,75.90588136422525,26.894833545762292,34.24541524907893,16.652182715920997
 KRONOTERM d.o.o.,ADAPT 0312,ADAPT 0312-K3 HT / HK 1F,18.01.2022,Outdoor Air/Water,Regulated,1.0,8.1,7.4,R452B,"2,900 kg",,44,,42,-10.0,-10.0,67.0,14.0,14.0,14.0,14.0,194.0,139.0,5.08,,,6370,,2621,,2.43,,-52.919900977459946,0.0097144378819969,0.1426934777160779,52.86980266669752,-4.83893887132888,-0.0977204289141392,7.759444446372958,4.933851757827502,,,,,-4.83893887132888,-0.0977204289141392,7.759444446372958,4.933851757827502,7.617714417019457,4.797509130034996,7.924220458437379
 KRONOTERM d.o.o.,ADAPT 0312,ADAPT 0312-K3 HT / HK 3F,18.01.2022,Outdoor Air/Water,Regulated,1.0,8.4,7.8,R452B,"2,900 kg",44.0,,42.0,,-10.0,-10.0,67.0,14.0,14.0,14.0,14.0,188.0,137.0,4.93,,,6460,,2648,,2.44,,440.2274766564774,0.0097799569970555,0.155115226650647,-440.2737469591232,-115.89897237337384,-0.1037681763740181,7.947987939534051,115.98548468999093,,,,,-115.89897237337384,-0.1037681763740181,7.947987939534051,115.98548468999093,7.04667829472203,5.746485957622481,9.30485131550655
 KRONOTERM d.o.o.,ADAPT 0416,ADAPT 0416-K3 HT / HK 1F,18.01.2022,Outdoor Air/Water,Regulated,1.0,11.1,10.4,R452B,"4,200 kg",,46,,46,-10.0,-10.0,67.0,15.0,14.0,15.0,14.0,197.0,144.0,5.12,,,9230,,3830,,2.41,,42.1755142651363,0.010350128970783,0.0940773711598387,-42.226544578426,301.668546033042,-0.1047278250592821,8.075299207130696,-301.56398309791945,,,,,301.668546033042,-0.1047278250592821,8.075299207130696,-301.56398309791945,11.023953409942234,7.240953363481858,9.610639223305629
 KRONOTERM d.o.o.,ADAPT 0416,ADAPT 0416-K3 HT / HK 3F,18.01.2022,Outdoor Air/Water,Regulated,1.0,11.0,10.3,R452B,"4,200 kg",,46,,46,-10.0,-10.0,67.0,12.0,12.0,12.0,12.0,201.0,142.0,5.21,,,9070,,3687,,2.46,,-29.44377439020087,0.0109115188878165,0.0806437583109445,29.395002787001207,-249.16562477999776,-0.116712964488722,8.551414797378422,249.25722296192737,,,,,-249.16562477999776,-0.116712964488722,8.551414797378422,249.25722296192737,10.788470266926069,6.918908943661524,11.679223872666912
 KRONOTERM d.o.o.,ADAPT 0724,ADAPT 0724-K3 HT / HK 3F,18.01.2022,Outdoor Air/Water,Regulated,1.0,15.6,15.5,R452B,"5,000 kg",,53,,53,-10.0,-10.0,67.0,11.0,11.0,11.0,11.0,195.0,150.0,5.02,,,13880,,5552,,2.5,,128.0686874840623,0.0123817538137021,0.0151438200399218,-128.1155937666785,261.7046617648197,-0.0782477684931277,7.113972457544128,-261.5612205269948,,,,,261.7046617648197,-0.0782477684931277,7.113972457544128,-261.5612205269948,7.9369410369944955,3.907503391321853,6.462587647290606
 KRONOTERM d.o.o.,VERSI 0209,VERSI-I 0209-K1 HT / HK UF E,18.01.2022,Outdoor Air/Water,Regulated,1.0,6.5,6.1,R452B,"1,500 kg",36.0,45,42.0,45,-10.0,-10.0,67.0,8.0,8.0,8.0,8.0,186.0,141.0,4.84,,,5460,,2353,,2.32,,385.090230385714,0.0095023153266028,0.1082163380466662,-385.1451715119101,212.82616735761584,-0.080245492497663,6.936293716020686,-212.71198343682423,,,,,212.82616735761584,-0.080245492497663,6.936293716020686,-212.71198343682423,8.043123766530668,3.9070551284053816,6.989996894938876
 KRONOTERM d.o.o.,VERSI 0209,VERSI-O 0209-K1 HT / HK 1F,18.01.2022,Outdoor Air/Water,Regulated,1.0,6.4,6.0,R452B,"1,500 kg",,43,,44,-10.0,-10.0,67.0,8.0,8.0,8.0,8.0,191.0,138.0,4.97,,,5380,,2434,,2.21,,-97.92093121353604,0.0136632643320202,-0.0507469822750831,97.8747702067621,-178.27120192258417,-0.090696261693339,7.363560482190298,178.37488006951088,,,,,-178.27120192258417,-0.090696261693339,7.363560482190298,178.37488006951088,7.707334841169705,4.00986832139308,5.896237395726463
 Lailey and Coates International Limited,Inverter Heat Pump-Mono System 100,Outdoor Unit: LCM-100R; Indoor Unit: LCM-R,18.11.2022,Outdoor Air/Water,Regulated,1.0,6.54,6.08,R32,"2,000 kg",,68,,68,-7.0,-10.0,59.0,8.0,8.0,8.0,0.0,177.0,134.0,4.5,,,5380,,2847,,1.89,,212.7661203010068,0.0104203551620552,0.0836238048483831,-212.8160107848463,217.30890494274792,-0.0832284306803639,6.919976588830539,-217.1125476329764,,,,,217.30890494274792,-0.0832284306803639,6.919976588830539,-217.1125476329764,16.48250939177433,12.297421009986863,10.888745872539953
 Lailey and Coates International Limited,Inverter Heat Pump-Mono System 150,Outdoor Unit: LCM-150R; Indoor Unit: LCM-R,18.11.2022,Outdoor Air/Water,Regulated,1.0,9.25,8.79,R32,"2,100 kg",,66,,68,-7.0,-10.0,60.0,12.0,12.0,12.0,0.0,181.0,134.0,4.6,,,7780,,3910,,1.99,,212.76560453890824,0.0108761392724673,0.0561331883073945,-212.8165512431177,-75.86710200332837,-0.0906384970960586,7.315795605349877,76.07671704621511,,,,,-75.86710200332837,-0.0906384970960586,7.315795605349877,76.07671704621511,21.260612976081692,13.242642202083847,13.64113070256272
 Lailey and Coates International Limited,Inverter Heat Pump-Mono System 180,Outdoor Unit: LCM-180R; Indoor Unit: LCM-R,18.11.2022,Outdoor Air/Water,Regulated,1.0,11.75,10.32,R32,"2,800 kg",,67,,68,-7.0,-10.0,59.0,12.0,12.0,12.0,0.0,180.0,135.0,4.58,,,9130,,4989,,1.83,,-43.12460900155823,0.0119519352832621,0.0223859499588224,43.07742534055697,-89.19853120673002,-0.0887885419730552,7.205384890941044,89.39795158681387,,,,,-89.19853120673002,-0.0887885419730552,7.205384890941044,89.39795158681387,22.754558863176037,17.562189636613684,10.99143010801258
 Lailey and Coates International Limited,Inverter Heat Pump-Mono System 60,Outdoor Unit: LCM-60R; Indoor Unit: LCM-R,18.11.2022,Outdoor Air/Water,Regulated,1.0,3.99,4.26,R32,"1,200 kg",,63,,64,-7.0,-10.0,57.0,10.0,10.0,10.0,0.0,176.0,132.0,4.47,,,3760,,2350,,1.6,,-39.28296176407025,0.0163939036319184,-0.2244761979318422,39.23776902850516,97.38112320816992,-0.0829758931015411,6.8744990179322505,-97.17353832111672,,,,,97.38112320816992,-0.0829758931015411,6.8744990179322505,-97.17353832111672,26.614916971184613,21.08599948728188,9.76176635613357
 LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,HU121MRB U30 / HN1600MB NK0,06.07.2020,Outdoor Air/Water,Regulated,1.0,11.5,12.0,R32,"2,100 kg",0.0,0,44.0,61,-10.0,-10.0,65.0,60.0,60.0,60.0,0.0,181.0,137.0,4.6,,,10200,,4636,,2.2,,278.2796771140888,0.0128952259192925,-0.0179008379078788,-278.3266652476914,0.744490893677084,-0.0884761246065608,7.27114955002355,-0.5665717034060429,,,,,0.744490893677084,-0.0884761246065608,7.27114955002355,-0.5665717034060429,12.097272482467966,8.78040913000413,11.800139771085943
 LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,HU141MRB U30 / HN1600MB NK0 ,06.07.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"2,100 kg",44.0,62,44.0,62,-10.0,-10.0,65.0,60.0,60.0,60.0,0.0,180.0,136.0,4.57,,,10400,,4815,,2.16,,-96.7537788229871,0.0119019170303439,0.0172368717505822,96.70444583866968,37.39140538104726,-0.0843580071234468,7.066243963039253,-37.21574468589355,,,,,37.39140538104726,-0.0843580071234468,7.066243963039253,-37.21574468589355,13.793109186086639,10.219371044479496,10.702071128657131
 LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,HU161MRB U30 / HN1600MB NK0 ,06.07.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"2,100 kg",44.0,63,44.0,63,-10.0,-10.0,65.0,60.0,60.0,60.0,0.0,179.0,135.0,4.55,,,10600,,4930,,2.15,,212.76578555697927,0.0112211883515281,0.0472987862421149,-212.8163661385612,-81.15410322171547,-0.083716563580121,7.024107567151272,81.33121732569069,,,,,-81.15410322171547,-0.083716563580121,7.024107567151272,81.33121732569069,13.636107573140862,10.999628469871443,10.845090211683548
 LG Electronics Inc.,R32 monobloc 12 14 16 kW 1 phase & 3 phases,HM121M U33,04.04.2018,Outdoor Air/Water,Regulated,1.0,10.0,12.0,R32,"2,400 kg",,0,,63,-10.0,-15.0,65.0,60.0,60.0,60.0,50.0,175.0,124.0,4.45,,,10600,,5492,,1.93,,300.87751522579646,0.0215745382009969,-0.3969965158732709,-300.9125883307242,208.42262205000213,-0.0968375382805357,7.483043879930871,-208.2327658449807,,,,,208.42262205000213,-0.0968375382805357,7.483043879930871,-208.2327658449807,31.73039536079975,24.395043232895063,13.395825447105047
 LG Electronics Inc.,R32 monobloc 5 7 9 kW,HM051M U43,09.04.2018,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,400 kg",,60,,60,-7.0,-15.0,65.0,30.0,30.0,30.0,20.0,175.0,122.0,4.45,,,4870,,2767,,1.76,,328.1883262364352,0.0159619943056439,-0.1856958771861026,-328.2347999950478,-1.466762198879773,-0.1059897947654474,7.750390818313428,1.6654789025444316,,,,,-1.466762198879773,-0.1059897947654474,7.750390818313428,1.6654789025444316,11.96964391709048,23.245954372215394,14.411574582498023
 LG Electronics Inc.,R32 Monobloc 9kW silent,HM091MRS U33,15.11.2019,Outdoor Air/Water,Regulated,1.0,8.0,8.0,R32,"2,100 kg",0.0,57,0.0,57,-10.0,-15.0,65.0,60.0,60.0,60.0,0.0,184.0,130.0,4.68,,,7080,,3540,,2.0,,-327.449805206583,0.0136860331137584,-0.0690558323067857,327.4014734340336,212.8539864273392,-0.0987702011104896,7.591718405676925,-212.68655494924167,,,,,212.8539864273392,-0.0987702011104896,7.591718405676925,-212.68655494924167,20.425499118424643,14.760264950288633,11.165544653916783
 LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,HM121MR U34,05.07.2021,Outdoor Air/Water,Regulated,1.0,11.5,12.0,R32,"2,000 kg",,60,,60,-10.0,-10.0,65.0,10.0,30.0,10.0,0.0,184.0,136.0,4.67,,,10200,,4928,,2.07,,241.20156195140987,0.0151357443537008,-0.1246179866839454,-241.2455033217124,108.46679719647408,-0.0999690820501657,7.727577084086531,-108.29033717792234,,,,,108.46679719647408,-0.0999690820501657,7.727577084086531,-108.29033717792234,12.62659693148509,9.268340802195217,12.407193647846436
 LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,HM141MR U34,05.07.2021,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"2,000 kg",,61,,61,-10.0,-10.0,65.0,10.0,30.0,10.0,0.0,182.0,135.0,4.62,,,10400,,4929,,2.11,,290.4312380528033,0.0138842211140515,-0.0683067078624,-290.4766821957261,-4.811919819873857,-0.0952749658637617,7.518700600271697,4.983027338101636,,,,,-4.811919819873857,-0.0952749658637617,7.518700600271697,4.983027338101636,12.335243036460643,9.330208340488014,11.697219236951693
 LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,HM161MR U34,05.07.2021,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"2,000 kg",,61,,61,-10.0,-10.0,65.0,10.0,30.0,10.0,0.0,178.0,135.0,4.53,,,10700,,5023,,2.13,,-43.12383281458983,0.0136015196788586,-0.0530080104737062,43.07821518949359,-71.16753486885091,-0.087990892256526,7.203903842785549,71.33668719537087,,,,,-71.16753486885091,-0.087990892256526,7.203903842785549,71.33668719537087,11.829746568036215,10.811986118575911,11.196967912044835
 LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,HM051MR U44,05.07.2021,Outdoor Air/Water,Regulated,1.0,6.0,7.0,R32,"1,400 kg",,57,,57,-10.0,-10.0,65.0,10.0,20.0,10.0,0.0,175.0,125.0,4.46,,,5900,,2850,,2.07,,-99.98431577894569,0.0196761078872289,-0.3061009062939316,99.94766993774545,212.85381285937888,-0.1085821329176679,7.866983965252332,-212.6883044682549,,,,,212.85381285937888,-0.1085821329176679,7.866983965252332,-212.6883044682549,20.924308581324716,13.989617033382036,16.851106609480656
 LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,HM071MR U44,05.07.2021,Outdoor Air/Water,Regulated,1.0,6.0,7.0,R32,"1,400 kg",,57,,57,-10.0,-10.0,65.0,10.0,20.0,10.0,0.0,176.0,125.0,4.48,,,6000,,2941,,2.04,,27.914276726705204,0.019790919120559,-0.3098651810579313,-27.95024600357993,144.00040945180316,-0.1132471954608081,8.067568262283817,-143.83317963733276,,,,,144.00040945180316,-0.1132471954608081,8.067568262283817,-143.83317963733276,20.91420533534888,13.855010704975085,17.645688593043847
 LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,HM091MR U44,05.07.2021,Outdoor Air/Water,Regulated,1.0,6.0,7.0,R32,"1,400 kg",,57,,57,-10.0,-10.0,65.0,10.0,20.0,10.0,0.0,179.0,125.0,4.55,,,6100,,3112,,1.96,,269.6363857611429,0.0190782324469578,-0.2990050783496172,-269.6757285814804,177.31882058847015,-0.1162436812901891,8.18221364394274,-177.148845789236,,,,,177.31882058847015,-0.1162436812901891,8.18221364394274,-177.148845789236,12.62402768510374,25.358394724445546,17.464784090012834
 LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",HU051MR U44 / HN0916T NB1,04.09.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,500 kg",43.0,60,43.0,60,-7.0,-10.0,65.0,30.0,30.0,30.0,20.0,178.0,117.0,4.52,,,4900,,2513,,1.95,,212.76920781267995,0.0158202872652017,-0.1435723734155067,-212.8129669944479,-73.68223509775571,-0.1134228666256474,7.940722854786064,73.82386026836353,,,,,-73.68223509775571,-0.1134228666256474,7.940722854786064,73.82386026836353,16.20570637780509,10.379865348710624,15.240017752417675
 LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",HU071MR U44 / HN0916T NB1,04.09.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,500 kg",43.0,61,43.0,61,-7.0,-10.0,65.0,30.0,30.0,30.0,20.0,176.0,117.0,4.47,,,4900,,2513,,1.95,,542.519844262449,0.0149988469621383,-0.106840721572185,-542.5643973703907,105.39050257059588,-0.1077596128322005,7.687721511613745,-105.25649827710257,,,,,105.39050257059588,-0.1077596128322005,7.687721511613745,-105.25649827710257,16.92004379370676,10.10910457900546,13.376992391585071
 LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",HU091MR U44 / HN0916T NB1,04.09.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,500 kg",43.0,61,43.0,61,-7.0,-10.0,65.0,30.0,30.0,30.0,20.0,175.0,118.0,4.45,,,5000,,2564,,1.95,,255.41349594511044,0.0107004330904964,0.0689746408268313,-255.46605909790887,-66.92348984925137,-0.0980103692443829,7.316191641123221,67.07003695576863,,,,,-66.92348984925137,-0.0980103692443829,7.316191641123221,67.07003695576863,11.160826730783008,6.520712053142658,12.172882093097934
 LG Electronics Inc.,"R32 THERMAV IWT(2ND) 5,7,9kW",HU051MR U44 / HN0913T NK0,29.04.2022,Outdoor Air/Water,Regulated,1.0,5.5,6.0,R32,"1,500 kg",42.0,60,42.0,60,-10.0,-10.0,65.0,20.0,20.0,20.0,30.0,183.0,126.0,4.65,,,5300,,2585,,2.05,,468.66115108282327,0.0160441699050259,-0.1606180190858688,-468.7053236642112,-89.20447869953702,-0.1091271816248779,7.997984818584719,89.3964820947896,,,,,-89.20447869953702,-0.1091271816248779,7.997984818584719,89.3964820947896,10.936983695259595,25.972251254690654,16.576820806953894
 LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,HU121MA U33 / HN1616 NK3,07.01.2020,Outdoor Air/Water,Regulated,1.0,9.0,8.5,R410A,"2,500 kg",44.0,63,44.0,63,-10.0,-10.0,57.0,60.0,60.0,60.0,0.0,183.0,131.0,4.65,,,7600,,3838,,1.98,,-71.55743703093619,0.0142134376284511,-0.0987447423983231,71.50957839204857,212.85764473063472,-0.1029601403850668,7.748847531129702,-212.6835990525608,,,,,212.85764473063472,-0.1029601403850668,7.748847531129702,-212.6835990525608,13.777236881982363,6.557316766954791,13.47921366855029
 LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,HU141MA U33 / HN1616 NK3,07.01.2020,Outdoor Air/Water,Regulated,1.0,9.5,9.0,R410A,"2,500 kg",44.0,64,44.0,64,-10.0,-10.0,57.0,60.0,60.0,60.0,0.0,182.0,132.0,4.61,,,8000,,4040,,1.98,,-217.3940636120112,0.0140518367779396,-0.0920261381845206,217.34630191782944,212.85371984721303,-0.0971884756367862,7.491458021750662,-212.68639269684684,,,,,212.85371984721303,-0.0971884756367862,7.491458021750662,-212.68639269684684,14.385090044571733,7.1882005903696395,12.035375182074112
 LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,HU161MA U33 / HN1616 NK3,07.01.2020,Outdoor Air/Water,Regulated,1.0,10.0,9.9,R410A,"2,500 kg",44.0,65,44.0,65,-10.0,-10.0,57.0,60.0,60.0,60.0,0.0,179.0,130.0,4.56,,,8800,,4560,,1.93,,-43.12383283991497,0.0157360463218127,-0.170227658458743,43.07827441007693,-0.6547822708323241,-0.0952966146138525,7.3541533461825725,0.8109730633920254,,,,,-0.6547822708323241,-0.0952966146138525,7.3541533461825725,0.8109730633920254,14.184239310191039,8.054692845289798,10.783535885837356
 LG Electronics Inc.,split mid temperature 12 14 16 kW 1 phase and 3 phases, HU141 U33/ HN1616 NK3,31.07.2019,Outdoor Air/Water,Regulated,1.0,9.5,9.9,R410A,"2,300 kg",0.0,0,44.0,66,-10.0,-10.0,57.0,5.0,60.0,5.0,39.0,175.0,130.0,4.45,,,8800,,4560,,1.93,,212.7674116366614,0.0146424075286048,-0.1162662619422244,-212.8147828644543,212.8782687285409,-0.0948137256426698,7.409316213321496,-212.6607957392734,,,,,212.8782687285409,-0.0948137256426698,7.409316213321496,-212.6607957392734,16.269254421448014,26.198240781368572,15.419259153942894
 LG Electronics Inc.,split mid temperature 12 14 16 kW 1 phase and 3 phases,HU123 U33 / HN1636M NK5,31.07.2019,Outdoor Air/Water,Regulated,1.0,9.0,9.9,R410A,"2,300 kg",0.0,0,44.0,66,-10.0,-10.0,57.0,60.0,60.0,60.0,50.0,175.0,130.0,4.45,,,8800,,4560,,1.93,,-355.8759038489471,0.0161999808678162,-0.1828507538973518,355.8309384062004,-66.97927985956674,-0.0951984719925306,7.42644247370142,67.19635270515516,,,,,-66.97927985956674,-0.0951984719925306,7.42644247370142,67.19635270515516,12.790984028065708,22.90141962866531,15.340970568661126
 LG Electronics Inc.,split mid temperature 5 7 9 kW, HU071 U43 / HN1616 NK3,31.07.2019,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R410A,"1,800 kg",44.0,65,44.0,65,-10.0,-15.0,57.0,9.0,16.0,9.0,20.0,175.0,126.0,4.65,,,5000,,2439,,2.05,,-58.14156129442384,0.0102395844788736,0.1003904545909105,58.09094032576185,-89.33323069273622,-0.1113624153031958,8.063852529048678,89.54551079911063,,,,,-89.33323069273622,-0.1113624153031958,8.063852529048678,89.54551079911063,24.428368210103248,32.07507932229609,19.788461087987656
 LG Electronics Inc.,split mid temperature 5 7 9 kW,HU051 U43 / HN1616 NK3,31.07.2019,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R410A,"1,800 kg",44.0,65,44.0,65,-10.0,-15.0,57.0,9.0,16.0,9.0,20.0,178.0,126.0,4.52,,,4950,,2415,,2.05,,-355.8784845588549,0.0156394451329433,-0.1231411663744048,355.83753144440806,159.28505184885097,-0.1160996064478591,8.280909910076138,-159.08933360731692,,,,,159.28505184885097,-0.1160996064478591,8.280909910076138,-159.08933360731692,11.762382599695723,20.490248128360633,18.821819435179872
 LG Electronics Inc.,THERMA V High temperature 3rd Gen 16kW,"HU161HA U33, HN1610H NK3",28.06.2019,Outdoor Air/Water,Regulated,1.0,13.0,11.0,R410A,"3,800 kg",63.0,63,63.0,63,-10.0,-15.0,65.0,60.0,60.0,60.0,0.0,126.0,117.0,3.23,,,9600,,3902,,2.46,,-213.73265280591772,-0.0131753811421304,1.1279167144654136,213.6506614710855,-275.8247644792211,-0.0141686299726204,3.568427821400118,275.88115566357953,,,,,-275.8247644792211,-0.0141686299726204,3.568427821400118,275.88115566357953,7.5964734498255275,5.324100468855894,8.027856311632625
 LG Electronics Inc.,THERMA V_R32 Split 5 7 9 kW,"HU051MR U44, HN0916M NK4",05.03.2019,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,500 kg",44.0,60,44.0,60,-10.0,-15.0,65.0,20.0,20.0,20.0,30.0,183.0,126.0,4.65,,,5300,,2585,,2.05,,468.66115108282327,0.0160441699050259,-0.1606180190858688,-468.7053236642112,-89.20447869953702,-0.1091271816248779,7.997984818584719,89.3964820947896,,,,,-89.20447869953702,-0.1091271816248779,7.997984818584719,89.3964820947896,10.936983695259595,25.972251254690654,16.576820806953894
 Master Therm tepelna cerpadla s.r.o.,AquaMaster Inverter AQ17I,AquaMaster Inverter AQ17I,26.01.2021,Brine/Water,Regulated,2.0,4.72,3.96,R32,"0,800 kg",45.0,,45.0,,-10.0,-10.0,60.0,12.0,12.0,12.0,0.0,205.0,148.0,5.32,,,3510,,1111,,3.16,,-0.009843292002536,0.0098432920256496,0.1952861951027058,-0.0416990416977831,0.1092326371464889,-0.1092326687877912,8.587771992395446,-0.0079711391412951,,,,,0.1092326371464889,-0.1092326687877912,8.587771992395446,-0.0079711391412951,77.88455706983652,75.30903143765292,4.9473085966239685
 Master Therm tepelna cerpadla s.r.o.,AquaMaster Inverter AQ22I,AquaMaster Inverter AQ22I,26.01.2021,Brine/Water,Regulated,2.0,7.08,5.91,R32,"1,000 kg",45.0,,45.0,,-10.0,-10.0,60.0,12.0,12.0,12.0,0.0,208.0,152.0,5.39,,,5270,,1780,,2.96,,-0.0077715395349103,0.007771535582878,0.2394090737987895,-0.0517270079203374,0.1009157818334538,-0.1009157818324272,8.24057274178466,0.0349020739157146,,,,,0.1009157818334538,-0.1009157818324272,8.24057274178466,0.0349020739157146,110.2416317712453,119.75094751540686,6.717437066169083
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA22I,BoxAir Inverter BA22I,26.01.2021,Outdoor Air/Water,Regulated,1.0,4.51,4.21,R32,"1,300 kg",,50,,50,-7.0,-10.0,60.0,19.0,19.0,19.0,0.0,177.0,132.0,4.51,,,3720,,1824,,2.04,,497.088033340887,0.0097418973117061,0.0925640259424008,-497.14341311661536,186.44930170349545,-0.0892939837658328,7.156735273970273,-186.28351735234668,,,,,186.44930170349545,-0.0892939837658328,7.156735273970273,-186.28351735234668,26.875312803739295,20.864757631973806,12.799631344815026
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA22IS-1,BoxAir Inverter BA22IS-1,26.01.2021,Outdoor Air/Water,Regulated,1.0,4.51,4.44,R410A,"2,300 kg",48.0,55,48.0,55,-7.0,-10.0,60.0,18.0,17.0,18.0,0.0,172.0,130.0,4.38,,,3930,,1936,,2.03,,-122.1818840491412,0.0116285229921496,0.0387776307596553,122.13370816495468,-4.809180462738143,-0.0850894295213341,6.912360360646939,4.965634368667747,,,,,-4.809180462738143,-0.0850894295213341,6.912360360646939,4.965634368667747,13.988638584727507,9.040937695037197,12.195677303490285
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA26I,BoxAir Inverter BA26I,26.01.2021,Outdoor Air/Water,Regulated,1.0,6.47,6.03,R32,"1,700 kg",,53,,53,-7.0,-10.0,60.0,19.0,19.0,19.0,0.0,183.0,135.0,4.66,,,5340,,2631,,2.03,,-71.56003934899604,0.0102232624257025,0.0813242816140457,71.50696612156837,-102.52858587561772,-0.0971726783848216,7.539231089093892,102.70175145411577,,,,,-102.52858587561772,-0.0971726783848216,7.539231089093892,102.70175145411577,27.49942299525028,21.08022008187652,13.947785816007382
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA26IS-1,BoxAir Inverter BA26IS-1,26.01.2021,Outdoor Air/Water,Regulated,1.0,6.51,6.33,R410A,"2,300 kg",48.0,55,48.0,55,-7.0,-10.0,60.0,18.0,17.0,18.0,0.0,168.0,126.0,4.29,,,5600,,2887,,1.94,,84.82028787909692,0.0106978160700976,0.078898262198259,-84.86975539969694,35.179443418542526,-0.0884680726139523,6.984541400321275,-35.00471528795898,,,,,35.179443418542526,-0.0884680726139523,6.984541400321275,-35.00471528795898,23.37561328971588,16.45881813264716,15.381716669809581
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA37I,BoxAir Inverter BA37I,26.01.2021,Outdoor Air/Water,Regulated,1.0,11.25,10.1,R32,"2,700 kg",,58,,58,-7.0,-10.0,60.0,19.0,19.0,19.0,0.0,195.0,153.0,4.95,,,8930,,4023,,2.22,,-43.1311514787672,0.007393367761931,0.1864749038788455,43.07100296254141,208.42170766886125,-0.0833135822423159,7.305603964571603,-208.23326470984708,,,,,208.42170766886125,-0.0833135822423159,7.305603964571603,-208.23326470984708,39.377706924834435,34.931915788498806,9.786601754203996
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA37IS-1,BoxAir Inverter BA37IS-1,26.01.2021,Outdoor Air/Water,Regulated,1.0,10.93,10.02,R410A,"4,500 kg",48.0,62,48.0,62,-7.0,-10.0,60.0,19.0,19.0,19.0,0.0,177.0,137.0,4.49,,,8860,,4430,,2.0,,-8.48830971181813,0.0078457053087054,0.1709004827046189,8.4304291121952,106.24253276674337,-0.0766198910180659,6.669566059151836,-106.06739242762448,,,,,106.24253276674337,-0.0766198910180659,6.669566059151836,-106.06739242762448,23.599244291656913,19.25991724133938,10.0518571966594
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA45I,BoxAir Inverter BA45I,26.01.2021,Outdoor Air/Water,Regulated,1.0,14.22,13.97,R32,"3,000 kg",,60,,60,-7.0,-10.0,60.0,19.0,19.0,19.0,0.0,194.0,146.0,4.92,,,12350,,5881,,2.1,,-71.56145652588046,0.0113359223819875,-0.0057213835201632,71.50561104874299,159.55583704118294,-0.0970396657839497,7.73842952741743,-159.371963043571,,,,,159.55583704118294,-0.0970396657839497,7.73842952741743,-159.371963043571,34.7456548221519,29.72493936740677,12.277085218620105
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA45IS-1,BoxAir Inverter BA45IS-1,26.01.2021,Outdoor Air/Water,Regulated,1.0,13.37,12.05,R410A,"4,700 kg",48.0,62,48.0,62,-7.0,-10.0,60.0,19.0,19.0,19.0,0.0,176.0,136.0,4.46,,,10660,,5076,,2.1,,311.90586041143723,0.0070189529358185,0.2456151213033336,-311.9591856723757,-223.1462298514328,-0.0816070366388858,6.909250890754796,223.3243700232224,,,,,-223.1462298514328,-0.0816070366388858,6.909250890754796,223.3243700232224,24.50778517776423,18.659224688441917,12.427203230969994
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA60IS-1,BoxAir Inverter BA60IS-1,26.01.2021,Outdoor Air/Water,Regulated,1.0,22.57,22.06,R410A,"6,900 kg",53.0,58,53.0,58,-10.0,-10.0,60.0,27.0,26.0,27.0,0.0,177.0,135.0,4.5,,,20770,,10181,,2.04,,241.1973121933117,0.0109392327670973,0.0462265134370107,-241.2497891917833,-106.97380934903012,-0.0840186553715306,6.981066397630814,107.15904501045804,,,,,-106.97380934903012,-0.0840186553715306,6.981066397630814,107.15904501045804,28.068680899084033,22.376906412083734,13.551406309438459
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SHWM30VAH + EHSD-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,4.0,3.6,R32,"0,800 kg",41.0,54,41.0,54,-10.0,-25.0,60.0,10.0,10.0,10.0,0.0,180.0,124.0,4.59,,,3200,,1468,,2.18,,116.77301321787178,0.0122528470621373,0.0590625786129252,-116.81498951631995,247.29337596234487,-0.1205369326260584,8.528464922629524,-247.1069495755225,,,,,247.29337596234487,-0.1205369326260584,8.528464922629524,-247.1069495755225,17.99339252231636,25.771539626345415,19.583981930612893
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM30VA + EHSD-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,4.0,3.6,R32,"0,800 kg",41.0,54,41.0,54,-10.0,-25.0,60.0,10.0,10.0,10.0,0.0,191.0,130.0,4.84,,,3200,,1410,,2.27,,-115.87954984446782,0.0125568285143669,0.0302337269821769,115.83592764931356,8.512651189931958,-0.121805968786457,8.707690298252736,-8.342825481915055,,,,,8.512651189931958,-0.121805968786457,8.707690298252736,-8.342825481915055,24.11230453994328,14.163380433846811,16.31495546215561
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM40VA2 + EHSD-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,4.7,4.5,R32,"0,800 kg",41.0,54,41.0,54,-10.0,-25.0,60.0,10.0,10.0,10.0,0.0,196.0,133.0,4.97,,,4000,,1794,,2.23,,4.8654644612540405,0.0154932446829401,-0.1068483170630623,-4.905718043372328,217.298852805624,-0.1300500927846743,9.058341608023367,-217.13395843311469,,,,,217.298852805624,-0.1300500927846743,9.058341608023367,-217.13395843311469,22.355930520052326,13.755768697565593,16.205235115215736
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4,SUHZ-SW45VA(H) + EHSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,5.0,4.6,R410A,"1,300 kg",40.0,61,40.0,61,-7.0,-15.0,55.0,10.0,10.0,10.0,0.0,170.0,126.0,4.33,,,4100,,2303,,1.78,,-190.45772322447857,0.0140562682178991,-0.1098364890826592,190.4085651471853,1.8596221211373885,-0.0938980121437583,7.258962827862533,-1.6724703365064295,,,,,1.8596221211373885,-0.0938980121437583,7.258962827862533,-1.6724703365064295,20.688171251065754,18.431530247569803,13.469927253408123
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,SUZ-SWM40VA + EHSD-*M*D,15.10.2019,Outdoor Air/Water,Regulated,1.0,5.1,4.6,R32,"1,200 kg",41.0,58,41.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,180.0,129.0,4.58,,,4100,,2030,,2.02,,-104.82887771101905,0.0111532091597553,0.0423012736860934,104.77704331321752,208.42047478984443,-0.1093476111462627,8.030729048691073,-208.23816198120707,,,,,208.42047478984443,-0.1093476111462627,8.030729048691073,-208.23816198120707,15.931869362808008,9.885174123503699,15.496063873482434
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,SUZ-SWM40VA + ERSD-*M*D,15.10.2019,Outdoor Air/Water,Regulated,1.0,5.1,4.6,R32,"1,200 kg",41.0,58,41.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,187.0,132.0,4.75,,,4100,,2010,,2.04,,160.05368733221889,0.0112577912736906,0.0364386776713642,-160.10551740397193,168.4387016702059,-0.1104588179986356,8.103278028216963,-168.25941758126123,,,,,168.4387016702059,-0.1104588179986356,8.103278028216963,-168.25941758126123,15.761328762393854,9.833671957924466,15.071237586133087
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,SUZ-SHWM40VAH + EHST30D-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,5.0,4.6,R32,"0,800 kg",41.0,56,41.0,56,-10.0,-25.0,60.0,15.0,15.0,15.0,0.0,172.0,124.0,4.37,,,4100,,1916,,2.14,,-213.71705477732712,0.0062027928473937,0.3263747984554457,213.6650766922748,30.757380268533392,-0.104466059499825,7.808880508521273,-30.522483027961265,,,,,30.757380268533392,-0.104466059499825,7.808880508521273,-30.522483027961265,9.611176894850365,23.14432622055068,20.72648476706572
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,SUZ-SWM60VA2 + EHST30D-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,6.1,6.0,R32,"0,800 kg",41.0,56,41.0,56,-10.0,-25.0,60.0,15.0,15.0,15.0,0.0,185.0,134.0,4.7,,,5310,,2723,,1.95,,-71.55877012297437,0.0136444270725884,-0.0848514711163663,71.50827731940038,32.96645908951877,-0.1094153981534463,8.106634511375505,-32.75516771516908,,,,,32.96645908951877,-0.1094153981534463,8.106634511375505,-32.75516771516908,7.9252681927581055,21.998230520737728,16.25601912482798
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM60VA + EHSD-*M*D,15.10.2019,Outdoor Air/Water,Regulated,1.0,6.6,6.0,R32,"1,200 kg",41.0,60,41.0,60,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,181.0,130.0,4.61,,,5300,,2598,,2.04,,-71.55816954475098,0.0117496267998351,0.018897475187205,71.50880209105935,-80.33639498374198,-0.1074208621337673,7.932401756041083,80.49573504018649,,,,,-80.33639498374198,-0.1074208621337673,7.932401756041083,80.49573504018649,14.588851934283703,11.113810252247443,13.482348835473372
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM60VA + ERSD-*M*D,15.10.2019,Outdoor Air/Water,Regulated,1.0,6.6,6.0,R32,"1,200 kg",41.0,60,41.0,60,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,187.0,133.0,4.74,,,5300,,2598,,2.04,,242.12174052132792,0.0117201298174188,0.0150658620969293,-242.1718368681124,212.5729301312972,-0.1076567645994203,7.960571234075565,-212.4143215501105,,,,,212.5729301312972,-0.1076567645994203,7.960571234075565,-212.4143215501105,14.706441500465544,11.230990168218598,13.082944869241723
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM80VA + EHSD-*M*D,15.10.2019,Outdoor Air/Water,Regulated,1.0,7.1,7.1,R32,"1,200 kg",41.0,62,41.0,62,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,182.0,131.0,4.62,,,6300,,3150,,2.0,,2.734741209671647,0.0147334186547005,-0.12575553819558,-2.7820651385378987,-73.6730710769176,-0.1059628387307858,7.839828848467109,73.83168353454167,,,,,-73.6730710769176,-0.1059628387307858,7.839828848467109,73.83168353454167,19.87917783573777,13.903053054034249,12.869895619355056
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM80VA + ERSD-*M*D,15.10.2019,Outdoor Air/Water,Regulated,1.0,7.1,7.1,R32,"1,200 kg",41.0,62,41.0,62,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,187.0,133.0,4.74,,,6300,,3058,,2.06,,-43.12458428229694,0.0145477951155184,-0.1117165010398499,43.07750929027861,132.9266982729158,-0.1066961309160887,7.898121654326515,-132.77182464816488,,,,,132.9266982729158,-0.1066961309160887,7.898121654326515,-132.77182464816488,18.383247703025148,12.872528686759303,12.823482215500839
