Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SHWM60VAH + EHST17D-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,6.1,6.0,R32,"1,100 kg",41.0,57,41.0,57,-10.0,-25.0,60.0,15.0,15.0,15.0,0.0,175.0,126.0,4.44,,,5310,,2870,,1.85,,-99.98635001994263,0.0147234878942197,-0.0810167369455271,99.94545959060476,-0.2930080945198076,-0.0876030198228545,7.027169556293389,0.4584893095267429,,,,,-0.2930080945198076,-0.0876030198228545,7.027169556293389,0.4584893095267429,20.831737023368774,14.682186320684757,9.68230372653895
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM100VA + EHST17D-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,7.8,7.5,R32,"1,100 kg",41.0,60,41.0,60,-10.0,-25.0,60.0,15.0,15.0,15.0,0.0,179.0,133.0,4.54,,,6630,,3683,,1.8,,-110.74121008698236,0.0158699226904976,-0.1843374330704951,110.69617292349042,-15.91728871580116,-0.0788496677746747,6.777222046658484,16.08678451537342,,,,,-15.91728871580116,-0.0788496677746747,6.777222046658484,16.08678451537342,14.624443577659589,11.415863592218017,6.242786128508341
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM100VAH + EHST17D-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,7.8,7.5,R32,"1,100 kg",41.0,60,41.0,60,-10.0,-25.0,60.0,15.0,15.0,15.0,0.0,174.0,127.0,4.43,,,6630,,3946,,1.68,,497.09287434840246,0.0160013387560258,-0.1950034947771896,-497.1386311505003,305.8815748954763,-0.0797765717331757,6.700367252246044,-305.7038742120556,,,,,305.8815748954763,-0.0797765717331757,6.700367252246044,-305.7038742120556,12.869212273640642,9.240732782557286,7.232781634607406
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM80VA2 + EHST17D-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,6.6,7.0,R32,"1,100 kg",41.0,59,41.0,59,-10.0,-25.0,60.0,15.0,15.0,15.0,0.0,183.0,133.0,4.66,,,6200,,3246,,1.91,,-384.3096648993259,0.0176589629151987,-0.2395760279014407,384.271403467575,4.379927575551427,-0.0959843719992669,7.515277102067175,-4.226231699643969,,,,,4.379927575551427,-0.0959843719992669,7.515277102067175,-4.226231699643969,23.90012977467751,19.763016067353185,8.003868961567544
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8/10H+170D,SUZ-SWM80VAH2 + EHST17D-*M*D,02.11.2022,Outdoor Air/Water,Regulated,1.0,6.6,7.0,R32,"1,100 kg",41.0,59,41.0,59,-10.0,-25.0,60.0,15.0,15.0,15.0,0.0,175.0,128.0,4.44,,,6200,,3425,,1.81,,212.7706596924453,0.0164776342875707,-0.1932626173364458,-212.8115014914308,-69.221924962151,-0.0875921742241716,7.059442418339042,69.39486455184901,,,,,-69.221924962151,-0.0875921742241716,7.059442418339042,69.39486455184901,19.91055241985775,14.877086785342149,9.335428102040648
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Mr.SLIM+ 8-200D,PUHZ-FRP71VHA2 + EHSC-*M*D,06.03.2020,Outdoor Air/Water,Regulated,1.0,7.5,7.5,R410A,"3,800 kg",40.0,68,40.0,68,-7.0,-20.0,60.0,20.0,20.0,20.0,5.0,163.0,121.0,4.15,,,6600,,3188,,2.07,,60.18144560868474,0.0090563874628961,0.1527200629103967,-60.23363421357048,212.82486237346103,-0.0883201233315494,6.806863152614542,-212.71332225710452,,,,,212.82486237346103,-0.0883201233315494,6.806863152614542,-212.71332225710452,34.29005994940163,20.810070312073453,13.101975353683075
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Multi Inverter 4+170D,PXZ-4F75VG + EHST17D-*M*D,21.11.2022,Outdoor Air/Water,Regulated,1.0,6.1,6.1,R32,"2,400 kg",41.0,67,41.0,67,-7.0,-20.0,55.0,15.0,15.0,15.0,0.0,154.0,113.0,3.92,,,5400,,3439,,1.57,,158.64513515875058,0.0164476846560156,-0.2101710196058021,-158.6915169334302,-214.7283529175216,-0.0748501761704815,5.99745427320052,214.82778736451263,,,,,-214.7283529175216,-0.0748501761704815,5.99745427320052,214.82778736451263,25.080894354397948,21.217979928023457,5.9206758925513485
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100VHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,10.4,10.0,R410A,"4,600 kg",40.0,70,40.0,70,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,164.0,125.0,4.16,,,8900,,4972,,1.79,,-128.42552387176747,0.0115647100779912,-0.0017186030114799,128.37137656535197,231.14242054908857,-0.0704665411199451,6.1975381899117306,-230.9532064869936,,,,,231.14242054908857,-0.0704665411199451,6.1975381899117306,-230.9532064869936,18.641342259477867,9.904677451338557,10.247736460505767
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100VHA(-BS) + ERSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,10.4,10.0,R410A,"4,600 kg",40.0,70,40.0,70,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,166.0,127.0,4.23,,,8900,,4972,,1.79,,184.33143619943007,0.0115906074127996,-0.0048031862337171,-184.385865250536,215.08252564502365,-0.0706914665025721,6.21373695585712,-214.8939449662132,,,,,215.08252564502365,-0.0706914665025721,6.21373695585712,-214.8939449662132,18.698057846039937,9.843055918594178,10.110785211603865
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10,PUHZ-SW100YHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,10.4,10.0,R410A,"4,600 kg",40.0,70,40.0,70,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,163.0,125.0,4.16,,,8900,,4972,,1.79,,-310.3934658278274,0.0115492308381057,-0.0034057898922273,310.3389821550894,109.85135998994178,-0.0707264552356009,6.221616188767493,-109.66218693412016,,,,,109.85135998994178,-0.0707264552356009,6.221616188767493,-109.66218693412016,18.71815432940417,10.08416840632519,9.975033755216938
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100VAA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,10.6,10.0,R410A,"4,200 kg",40.0,60,40.0,60,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,167.0,130.0,4.25,,,8900,,4564,,1.95,,-554.956822424478,0.0114441737701594,0.0250959050893403,554.9057858855833,212.8533007610052,-0.0718745674363996,6.369919471647731,-212.68200969333023,,,,,212.8533007610052,-0.0718745674363996,6.369919471647731,-212.68200969333023,10.41316100084034,8.82024185806253,8.80346030729455
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100VAA(-BS) + ERSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,10.6,10.0,R410A,"4,200 kg",40.0,60,40.0,60,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,170.0,132.0,4.32,,,8900,,4564,,1.95,,-71.55917253794452,0.0114721757957028,0.0217448026187812,71.50782928418596,215.1070331930057,-0.0724026104277882,6.3993095758469645,-214.9364531624011,,,,,215.1070331930057,-0.0724026104277882,6.3993095758469645,-214.9364531624011,10.444485415406668,8.81164912823547,8.524352190825685
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100YAA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,10.6,10.0,R410A,"4,200 kg",40.0,60,40.0,60,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,165.0,129.0,4.21,,,8900,,4564,,1.95,,248.654431373242,0.0114608201804855,0.0259194209551875,-248.7052483012359,-141.44494330762478,-0.0719245100460306,6.366251105118634,141.61634408958565,,,,,-141.44494330762478,-0.0719245100460306,6.366251105118634,141.61634408958565,10.433878204280312,8.786883142853089,8.972823205745836
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10 AA,PUHZ-SW100YAA(-BS) + ERSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,10.6,10.0,R410A,"4,200 kg",40.0,60,40.0,60,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,169.0,132.0,4.31,,,8900,,4564,,1.95,,440.22509383265583,0.0114553774904994,0.0226309292550502,-440.27641406046655,-142.51668380903084,-0.072210208448117,6.390745969198213,142.6874637701535,,,,,-142.51668380903084,-0.072210208448117,6.390745969198213,142.6874637701535,10.426419978758627,8.828107225046706,8.561223707717549
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,PUHZ-SW100VAA + EHST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,10.6,10.0,R410A,"4,200 kg",40.0,60,40.0,60,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,167.0,130.0,4.25,,,8900,,4564,,1.95,,-71.55917253794452,0.0114721757957028,0.0217448026187812,71.50782928418596,215.1070331930057,-0.0724026104277882,6.3993095758469645,-214.9364531624011,,,,,215.1070331930057,-0.0724026104277882,6.3993095758469645,-214.9364531624011,10.444485415406668,8.81164912823547,8.524352190825685
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10-300D AA,PUHZ-SW100YAA + EHST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,10.6,10.0,R410A,"4,200 kg",40.0,60,40.0,60,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,165.0,129.0,4.21,,,8900,,4564,,1.95,,-71.55917253794452,0.0114721757957028,0.0217448026187812,71.50782928418596,215.1070331930057,-0.0724026104277882,6.3993095758469645,-214.9364531624011,,,,,215.1070331930057,-0.0724026104277882,6.3993095758469645,-214.9364531624011,10.444485415406668,8.81164912823547,8.524352190825685
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"1,600 kg",41.0,59,41.0,59,-7.0,-25.0,60.0,15.0,15.0,15.0,0.0,178.0,131.0,4.53,,,8800,,4400,,2.0,,212.77132356564147,0.0167103795438658,-0.1723647137488448,-212.81081409553164,213.13284346897845,-0.0859047568580124,7.0810754160434985,-212.9605146309964,,,,,213.13284346897845,-0.0859047568580124,7.0810754160434985,-212.9605146309964,20.055132698091445,15.940660535073318,11.440600415621772
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"1,600 kg",41.0,59,41.0,59,-7.0,-25.0,60.0,22.0,22.0,22.0,0.0,177.0,130.0,4.49,,,8800,,4400,,2.0,,212.77132356564147,0.0167103795438658,-0.1723647137488448,-212.81081409553164,213.13284346897845,-0.0859047568580124,7.0810754160434985,-212.9605146309964,,,,,213.13284346897845,-0.0859047568580124,7.0810754160434985,-212.9605146309964,20.055132698091445,15.940660535073318,11.440600415621772
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"1,600 kg",41.0,60,41.0,60,-7.0,-25.0,60.0,15.0,15.0,15.0,0.0,177.0,129.0,4.5,,,10600,,5464,,1.94,,148.09850339656876,0.0152677785291551,-0.1334193161219833,-148.14382079244257,177.32421942326187,-0.0847598360151325,6.977267818026443,-177.13883336393127,,,,,177.32421942326187,-0.0847598360151325,6.977267818026443,-177.13883336393127,18.5036737757736,16.028677319039698,11.552520636234474
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 10/12-300D AA,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"1,600 kg",41.0,60,41.0,60,-7.0,-25.0,60.0,22.0,22.0,22.0,0.0,176.0,128.0,4.47,,,10600,,5464,,1.94,,148.09850339656876,0.0152677785291551,-0.1334193161219833,-148.14382079244257,177.32421942326187,-0.0847598360151325,6.977267818026443,-177.13883336393127,,,,,177.32421942326187,-0.0847598360151325,6.977267818026443,-177.13883336393127,18.5036737757736,16.028677319039698,11.552520636234474
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112VAA(-BS),27.07.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"3,000 kg",40.0,60,40.0,60,-7.0,-25.0,60.0,15.0,15.0,15.0,0.0,195.0,136.0,4.95,,,8800,,3982,,2.21,,-71.55383591726095,0.0153221698411836,-0.1101304067656965,71.5130995299844,-35.91915599877112,-0.1235971007551476,8.737910302789947,36.07151030125976,,,,,-35.91915599877112,-0.1235971007551476,8.737910302789947,36.07151030125976,18.70997895345559,13.58250864158524,15.551732316374999
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112VAA(-BS) + EHPT20X-*M*D,27.07.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"3,000 kg",40.0,60,40.0,60,-7.0,-25.0,60.0,15.0,15.0,15.0,0.0,191.0,134.0,4.86,,,8800,,3982,,2.21,,-43.12112909392644,0.0153608050145147,-0.1082610435769468,43.0808975151779,35.1578113248195,-0.1235037480503573,8.7219780615982,-35.005035923526265,,,,,35.1578113248195,-0.1235037480503573,8.7219780615982,-35.005035923526265,19.059725569806687,13.504270206222358,15.821345100209303
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112YAA(-BS),27.07.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"3,000 kg",40.0,60,40.0,60,-7.0,-25.0,60.0,22.0,22.0,22.0,0.0,195.0,136.0,4.95,,,8800,,3982,,2.21,,149.52033747606237,0.0153479117568883,-0.1122690997683059,-149.56122100901587,-35.91942390956368,-0.1239571341611877,8.756879839019017,36.07132294269779,,,,,-35.91942390956368,-0.1239571341611877,8.756879839019017,36.07132294269779,18.74828823105114,13.567385938487494,15.457977607490177
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 11-200D Packaged AA,PUZ-WM112YAA(-BS) + EHPT20X-*M*D,27.07.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"3,000 kg",40.0,60,40.0,60,-7.0,-25.0,60.0,22.0,22.0,22.0,0.0,189.0,133.0,4.81,,,8800,,3982,,2.21,,525.5279035629676,0.01534162155116,-0.107247638175974,-525.5681083549161,-71.45715635345987,-0.1233112804947517,8.713410713792474,71.61013217819587,,,,,-71.45715635345987,-0.1233112804947517,8.713410713792474,71.61013217819587,19.064105024147754,13.522044035995776,15.83776568399511
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120VHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,12.9,12.1,R410A,"4,600 kg",40.0,72,40.0,72,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,162.0,125.0,4.13,,,10700,,5847,,1.83,,194.8936646716496,0.0087289903028061,0.123777096090168,-194.95255018630985,-44.78658367465676,-0.065416805917852,5.990047444625747,44.97905658403722,,,,,-44.78658367465676,-0.065416805917852,5.990047444625747,44.97905658403722,8.666454080887426,3.622455478083585,9.887080723784536
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120VHA(-BS) + ERSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,12.9,12.1,R410A,"4,600 kg",40.0,72,40.0,72,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,164.0,127.0,4.18,,,10700,,5847,,1.83,,212.76157350924169,0.0087070923510399,0.1232035451971816,-212.82067552995085,-71.99349517005484,-0.0653671535714875,5.993727361869316,72.18585758195692,,,,,-71.99349517005484,-0.0653671535714875,5.993727361869316,72.18585758195692,8.599183608584326,3.66229363815203,9.761269765906015
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 12,PUHZ-SW120YHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,12.9,12.1,R410A,"4,600 kg",40.0,72,40.0,72,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,162.0,125.0,4.13,,,10700,,5847,,1.83,,155.89665244678412,0.0086895612459643,0.124126899683132,-155.9557300881791,99.59061094295429,-0.0654426418034806,6.007965872605854,-99.39621816305534,,,,,99.59061094295429,-0.0654426418034806,6.007965872605854,-99.39621816305534,8.671902029042885,3.5328534815872725,9.85941700015628
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 16,PUHZ-SW160YKA(-BS) + EHSE-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,15.3,13.5,R410A,"7,700 kg",45.0,78,45.0,78,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,161.0,125.0,4.1,,,11900,,6503,,1.83,,-99.99471367708124,0.0085207221913365,0.1353791129102251,99.93726773187386,-66.99908288827848,-0.0665138518361756,6.008730090013505,67.17163528992367,,,,,-66.99908288827848,-0.0665138518361756,6.008730090013505,67.17163528992367,10.327392283992392,5.848112790725821,9.263345495262685
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 20,PUHZ-SW200YKA(-BS) + EHSE-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,17.3,15.5,R410A,"7,700 kg",45.0,78,45.0,78,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,163.0,127.0,4.14,,,13700,,7486,,1.83,,-43.13038712358963,0.0084756121284498,0.1290025604123799,43.07175372149843,8.517486704484021,-0.0646210070965018,5.951884040251793,-8.343354399394157,,,,,8.517486704484021,-0.0646210070965018,5.951884040251793,-8.343354399394157,18.502483825845843,13.900883561513778,8.42595888260262
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,PUZ-WM50VHA(-BS),22.06.2020,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"2,000 kg",40.0,61,40.0,61,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,190.0,133.0,4.83,,,4400,,2157,,2.04,,-71.55456457653158,0.016434246290439,-0.1798352607722157,71.51243500295898,141.77649022003607,-0.1151228836579751,8.308558018395518,-141.61540708470136,,,,,141.77649022003607,-0.1151228836579751,8.308558018395518,-141.61540708470136,17.806456589804437,11.596690804786103,13.708844490413053
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 5-200D Packaged,PUZ-WM50VHA(-BS) + EHPT20X-*M*D,22.06.2020,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"2,000 kg",40.0,61,40.0,61,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,183.0,129.0,4.66,,,4400,,2157,,2.04,,-43.12173950168582,0.0164699309344738,-0.1763078039021539,43.08033305841812,-71.45143285227259,-0.1146944855611443,8.271820586664592,71.61344750286618,,,,,-71.45143285227259,-0.1146944855611443,8.271820586664592,71.61344750286618,17.54075908412269,11.430369830409312,14.143652662106454
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,PUHZ-SW50VKA(-BS) + EHSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,4.5,4.3,R410A,"1,400 kg",40.0,63,40.0,63,-7.0,-15.0,60.0,15.0,15.0,15.0,0.0,163.0,125.0,4.16,,,3800,,1776,,2.14,,-71.55785352724813,0.0105826838628739,0.0960553479965597,71.50908980737245,142.33165918481924,-0.0792466364279153,6.681465975791192,-142.16697711779074,,,,,142.33165918481924,-0.0792466364279153,6.681465975791192,-142.16697711779074,19.13933387641639,11.692976824612437,12.203785208505003
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6,PUHZ-SW50VKA(-BS) + ERSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,4.5,4.3,R410A,"1,400 kg",40.0,63,40.0,63,-7.0,-15.0,60.0,15.0,15.0,15.0,0.0,167.0,128.0,4.26,,,3800,,1776,,2.14,,179.72809132209784,0.0105249281684417,0.098224297991974,-179.77689969658294,-44.793472639552526,-0.0789930629142517,6.671063427173657,44.95827922250039,,,,,-44.793472639552526,-0.0789930629142517,6.671063427173657,44.95827922250039,19.095195349396025,11.732958221416013,12.22835731669679
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,30.11.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,300 kg",41.0,55,41.0,55,-7.0,-25.0,60.0,15.0,15.0,15.0,0.0,175.0,130.0,4.46,,,5300,,2536,,2.09,,497.1022364674659,0.0164049166053101,-0.0620079549012398,-497.12825188453326,-67.0064362113974,-0.0878624263108904,7.187155062301625,67.1687549674918,,,,,-67.0064362113974,-0.0878624263108904,7.187155062301625,67.1687549674918,20.555307295960258,15.619582781020895,11.362815690521934
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,30.11.2020,Outdoor Air/Water,Regulated,1.0,8.0,8.0,R32,"1,300 kg",41.0,56,41.0,56,-7.0,-25.0,60.0,15.0,15.0,15.0,0.0,178.0,131.0,4.53,,,7100,,3498,,2.03,,212.76939013538896,0.0146713873125235,-0.0959864930970499,-212.8127408644916,263.9444907672432,-0.0880287679157845,7.1925764253225655,-263.763872849975,,,,,263.9444907672432,-0.0880287679157845,7.1925764253225655,-263.763872849975,23.237061126963887,20.0754290819197,11.261709612348586
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/8-300D AA,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,30.11.2020,Outdoor Air/Water,Regulated,1.0,8.0,8.0,R32,"1,300 kg",41.0,56,41.0,56,-7.0,-25.0,60.0,22.0,22.0,22.0,0.0,176.0,130.0,4.48,,,7100,,3498,,2.03,,-327.4424963621969,0.0146787175084488,-0.0954833366368612,327.3992630445469,0.7458699310955259,-0.088053385296405,7.190728342416996,-0.5651965905916883,,,,,0.7458699310955259,-0.088053385296405,7.190728342416996,-0.5651965905916883,23.22870032472536,20.052502256598224,11.353506907707756
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-170D Packaged AA,PUZ-WM60VAA(-BS) + EHPT17X-*M*D,22.06.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"2,200 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,190.0,142.0,4.84,,,5300,,2345,,2.26,,-71.55198364181813,0.0143677109720794,-0.045320606035875,71.51485247445618,-106.98484031170683,-0.1042858252579246,8.116075928954274,107.15448306524188,,,,,-106.98484031170683,-0.1042858252579246,8.116075928954274,107.15448306524188,21.04073447087834,15.78801631227783,11.370183170148485
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 6/9-170D Packaged AA,PUZ-WM60VAA(-BS) + ERPT17X-*M*D,22.06.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"2,200 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,197.0,145.0,4.99,,,5300,,2345,,2.26,,-71.55240152247967,0.0143786561689406,-0.0515354041466342,71.51444982932742,-89.21654556319427,-0.1047556425028568,8.154801744831804,89.38509513131869,,,,,-89.21654556319427,-0.1047556425028568,8.154801744831804,89.38509513131869,21.539516323718523,16.348746782136345,10.90807338987878
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8,PUHZ-SW75VHA(-BS) + EHSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,200 kg",40.0,68,40.0,68,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,165.0,127.0,4.17,,,6300,,3231,,1.95,,212.76899829056995,0.0145187420202083,-0.1009026567456183,-212.8131406829508,-0.3802166565563851,-0.0832497991887934,6.784391006489031,0.5290942244638615,,,,,-0.3802166565563851,-0.0832497991887934,6.784391006489031,0.5290942244638615,22.993205144984913,19.76768574624809,10.008369580007002
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75VAA(-BS) + EHSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,162.0,129.0,4.12,,,6300,,3088,,2.04,,-120.84551464847236,0.0076474541358589,0.1884363045247048,120.78705554003986,-27.15053513375816,-0.0676066254846917,6.160324394872143,27.34015037253158,,,,,-27.15053513375816,-0.0676066254846917,6.160324394872143,27.34015037253158,24.68497304375864,17.397476740530983,11.96476737163665
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75VAA(-BS) + ERSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,166.0,132.0,4.22,,,6300,,3088,,2.04,,-67.68018972103607,0.0076308544860903,0.1855332518954319,67.62121410321836,-71.43312660539372,-0.0678922549866131,6.184816576766049,71.62212040116057,,,,,-71.43312660539372,-0.0678922549866131,6.184816576766049,71.62212040116057,24.550991196606855,17.44450052992856,11.74298848029628
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75YAA(-BS) + EHSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,160.0,128.0,4.07,,,6300,,3088,,2.04,,-450.60448615126194,0.0075893673920705,0.1914991119937486,450.5461078771125,-71.43242214873413,-0.0670294528070286,6.1346348307060525,71.62263618473446,,,,,-71.43242214873413,-0.0670294528070286,6.1346348307060525,71.62263618473446,24.748371396937927,17.535282748542414,11.97933526587924
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8 AA,PUHZ-SW75YAA(-BS) + ERSD-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,165.0,132.0,4.2,,,6300,,3088,,2.04,,-107.55209561578198,0.0075976622267404,0.1872836663083124,107.49316607066264,141.78817541762223,-0.0675078706252645,6.167704430391117,-141.59878192090187,,,,,141.78817541762223,-0.0675078706252645,6.167704430391117,-141.59878192090187,24.577441452669873,17.52375297344741,11.751145071380451
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75VAA + EHST17D-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",41.0,58,41.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,162.0,129.0,4.12,,,6300,,3088,,2.04,,-120.84551464847236,0.0076474541358589,0.1884363045247048,120.78705554003986,-27.15053513375816,-0.0676066254846917,6.160324394872143,27.34015037253158,,,,,-27.15053513375816,-0.0676066254846917,6.160324394872143,27.34015037253158,24.68497304375864,17.397476740530983,11.96476737163665
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75VAA + ERST17D-*M*BD,14.02.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",41.0,58,41.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,166.0,132.0,4.22,,,6300,,3088,,2.04,,-67.68018972103607,0.0076308544860903,0.1855332518954319,67.62121410321836,-71.43312660539372,-0.0678922549866131,6.184816576766049,71.62212040116057,,,,,-71.43312660539372,-0.0678922549866131,6.184816576766049,71.62212040116057,24.550991196606855,17.44450052992856,11.74298848029628
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75YAA + EHST17D-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",41.0,58,41.0,58,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,160.0,128.0,4.07,,,6300,,3088,,2.04,,-450.60448615126194,0.0075893673920705,0.1914991119937486,450.5461078771125,-71.43242214873413,-0.0670294528070286,6.1346348307060525,71.62263618473446,,,,,-71.43242214873413,-0.0670294528070286,6.1346348307060525,71.62263618473446,24.748371396937927,17.535282748542414,11.97933526587924
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 8-170D AA,PUHZ-SW75YAA + ERST17D-*M*BD,14.02.2020,Outdoor Air/Water,Regulated,1.0,7.2,7.1,R410A,"3,000 kg",41.0,58,41.0,58,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,165.0,132.0,4.2,,,6300,,3088,,2.04,,-107.55209561578198,0.0075976622267404,0.1872836663083124,107.49316607066264,141.78817541762223,-0.0675078706252645,6.167704430391117,-141.59878192090187,,,,,141.78817541762223,-0.0675078706252645,6.167704430391117,-141.59878192090187,24.577441452669873,17.52375297344741,11.751145071380451
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85VAA(-BS) + EHPT30X-*M*D,22.06.2020,Outdoor Air/Water,Regulated,1.0,8.5,8.5,R32,"2,200 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,193.0,139.0,4.89,,,7500,,3623,,2.07,,114.36584414907628,0.015386030842067,-0.1432923398946816,-114.41091962598988,-140.29019383501586,-0.1101351587015342,8.27510772088905,140.48363341837435,,,,,-140.29019383501586,-0.1101351587015342,8.27510772088905,140.48363341837435,17.74785352302882,14.700788454930596,13.51257275635697
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85VAA(-BS) + ERPT30X-*M*D,22.06.2020,Outdoor Air/Water,Regulated,1.0,8.5,8.5,R32,"2,200 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,15.0,15.0,15.0,0.0,197.0,141.0,5.0,,,7500,,3623,,2.07,,-71.55623737853301,0.0153931520133827,-0.1462432521317108,71.51078303022786,-71.4358376713772,-0.1106379655820538,8.306321157205515,71.62851163422917,,,,,-71.4358376713772,-0.1106379655820538,8.306321157205515,71.62851163422917,17.885468271742717,14.721632193367629,13.28576717610946
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85YAA(-BS) + EHPT30X-*M*D,22.06.2020,Outdoor Air/Water,Regulated,1.0,8.5,8.5,R32,"2,200 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,190.0,138.0,4.84,,,7500,,3623,,2.07,,-28.08148358373129,0.0153577235321156,-0.1417998541980101,28.03644669920665,-71.43516501203491,-0.109901320832137,8.26455216070034,71.62896650894963,,,,,-71.43516501203491,-0.109901320832137,8.26455216070034,71.62896650894963,17.758456710252524,14.795950898932293,13.574830069384507
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Power Inverter 9-300D Packaged AA,PUZ-WM85YAA(-BS) + ERPT30X-*M*D,22.06.2020,Outdoor Air/Water,Regulated,1.0,8.5,8.5,R32,"2,200 kg",40.0,58,40.0,58,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,197.0,141.0,5.0,,,7500,,3623,,2.07,,-157.82167342159224,0.0153931172757726,-0.1471012825818848,157.77609730181126,-133.62748730693988,-0.1108055985170458,8.316727192299412,133.81990591562754,,,,,-133.62748730693988,-0.1108055985170458,8.316727192299412,133.81990591562754,17.932269074948742,14.7334926003523,13.211322312751983
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM100VAA(-BS) + E*SD-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"1,700 kg",41.0,59,41.0,59,-10.0,-28.0,60.0,15.0,15.0,15.0,0.0,180.0,136.0,4.56,,,8900,,4083,,2.18,,-137.18632122831383,0.0142774986888154,-0.0694808292595641,137.14340827085246,234.72348235724772,-0.0787236566253555,6.893102926578392,-234.546190183994,,,,,234.72348235724772,-0.0787236566253555,6.893102926578392,-234.546190183994,19.208752499743454,15.988272223416072,12.080563156026738
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM100YAA(-BS) + E*SD-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"1,700 kg",41.0,59,41.0,59,-10.0,-28.0,60.0,22.0,22.0,22.0,0.0,178.0,135.0,4.52,,,8900,,4083,,2.18,,-99.98736019727744,0.0142586514696436,-0.0684873839746967,99.944473249325,-0.2964288453718315,-0.0785314460564867,6.884546658404718,0.4739207877835064,,,,,-0.2964288453718315,-0.0785314460564867,6.884546658404718,0.4739207877835064,19.212555728085878,16.0163261725516,12.115751456462089
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM120VAA(-BS) + E*SD-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"1,700 kg",41.0,60,41.0,60,-10.0,-28.0,60.0,15.0,15.0,15.0,0.0,179.0,135.0,4.55,,,10600,,4953,,2.14,,241.1991515536368,0.0124245159012647,-0.0001693949947127,-241.2479151874868,212.86344170844689,-0.0769540320667521,6.771375856623127,-212.6730361872202,,,,,212.86344170844689,-0.0769540320667521,6.771375856623127,-212.6730361872202,17.82876199164096,15.483174366561554,11.132168602457188
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 10/12-200D AA,PUD-SHWM120YAA(-BS) + E*SD-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"1,700 kg",41.0,60,41.0,60,-10.0,-28.0,60.0,22.0,22.0,22.0,0.0,177.0,134.0,4.51,,,10600,,4953,,2.14,,13.739514018810128,0.0124037664703522,0.000923256283472,-13.788248779680018,195.0947705377449,-0.0770738940799956,6.772587801467645,-194.90460561422216,,,,,195.0947705377449,-0.0770738940799956,6.772587801467645,-194.90460561422216,17.86012070302791,15.557393494950798,11.216590471133816
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140VHA(-BS),27.07.2020,Outdoor Air/Water,Regulated,1.0,14.0,14.0,R32,"3,300 kg",40.0,67,40.0,67,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,178.0,133.0,4.51,,,12400,,6263,,1.98,,212.7638621327881,0.0110662041114675,0.0309670386603302,-212.8183504436964,-53.02596383596765,-0.0800210759588022,6.735380487067704,53.20070498661554,,,,,-53.02596383596765,-0.0800210759588022,6.735380487067704,53.20070498661554,24.467502811359694,18.87901130931952,11.179114687713506
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-200D Packaged,PUZ-HWM140YHA(-BS),27.07.2020,Outdoor Air/Water,Regulated,1.0,14.0,14.0,R32,"3,300 kg",40.0,67,40.0,67,-7.0,-28.0,60.0,22.0,22.0,22.0,0.0,177.0,133.0,4.51,,,12400,,6263,,1.98,,241.1962613977495,0.0110702802903239,0.0298827832009518,-241.25087973591988,-71.4414889858721,-0.0798862200965029,6.7326192360854025,71.61605325413318,,,,,-71.4414889858721,-0.0798862200965029,6.7326192360854025,71.61605325413318,24.459900622383984,18.80574482307471,11.034965495565686
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-300D AA,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,14.0,14.0,R32,"1,700 kg",41.0,62,41.0,62,-10.0,-28.0,60.0,15.0,15.0,15.0,0.0,179.0,134.0,4.54,,,12400,,5767,,2.15,,-71.55856267251298,0.0112265494821376,0.0557712148907649,71.50841539341471,-62.54025079985006,-0.0876453799402657,7.214676852469463,62.75007453143557,,,,,-62.54025079985006,-0.0876453799402657,7.214676852469463,62.75007453143557,30.3175567866923,23.615090878777092,14.652592958149711
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 14-300D AA,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,06.10.2020,Outdoor Air/Water,Regulated,1.0,14.0,14.0,R32,"1,700 kg",41.0,62,41.0,62,-10.0,-28.0,60.0,22.0,22.0,22.0,0.0,177.0,134.0,4.51,,,12400,,5767,,2.15,,-71.55856267251298,0.0112265494821376,0.0557712148907649,71.50841539341471,-4.7918680235244,-0.086586761342519,7.168595878765336,5.001960606682053,,,,,-4.7918680235244,-0.086586761342519,7.168595878765336,5.001960606682053,30.050132129799287,23.431144058851608,14.666681934399636
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 23,PUHZ-SHW230YKA2 + EHSE-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,25.0,23.0,R410A,"7,700 kg",45.0,75,45.0,75,-10.0,-25.0,60.0,22.0,22.0,22.0,0.0,164.0,127.0,4.18,,,20300,,9667,,2.1,,497.0964591491533,0.0140671326271877,-0.0343694363073867,-497.1344123083129,137.31058167046874,-0.0796466036901102,6.659387225396427,-137.19352037360866,,,,,137.31058167046874,-0.0796466036901102,6.659387225396427,-137.19352037360866,23.416549250921417,20.200941836958147,9.331667947590018
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,PUD-SHWM60VAA(-BS) + E*ST17D-*M*BD,30.11.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,400 kg",41.0,55,41.0,55,-10.0,-28.0,60.0,15.0,15.0,15.0,0.0,178.0,134.0,4.52,,,5300,,2477,,2.14,,212.7782001052988,0.0162934757589018,-0.0537761200761076,-212.803678253238,142.3327067292754,-0.0843532068761832,7.116204350762869,-142.16672471830427,,,,,142.3327067292754,-0.0843532068761832,7.116204350762869,-142.16672471830427,20.388049203890688,15.5018123175251,11.329774358555161
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,PUD-SHWM80VAA(-BS) + E*ST17D-*M*BD,30.11.2020,Outdoor Air/Water,Regulated,1.0,8.0,8.0,R32,"1,400 kg",41.0,56,41.0,56,-10.0,-28.0,60.0,15.0,15.0,15.0,0.0,181.0,135.0,4.6,,,7100,,3318,,2.14,,212.7696600245632,0.0140840172722654,-0.0610135750920496,-212.8124363826893,-142.51207747211043,-0.0862950477609095,7.205817912890114,142.69652723668634,,,,,-142.51207747211043,-0.0862950477609095,7.205817912890114,142.69652723668634,22.435930167531744,20.16427522571164,12.311296709439162
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 6/8-170D AA,PUD-SHWM80YAA(-BS) + E*ST17D-*M*BD,30.11.2020,Outdoor Air/Water,Regulated,1.0,8.0,8.0,R32,"1,400 kg",41.0,56,41.0,56,-10.0,-28.0,60.0,22.0,22.0,22.0,0.0,179.0,134.0,4.55,,,7100,,3318,,2.14,,212.76964792505024,0.0140994561531476,-0.0618265413041923,-212.81244561954648,106.24926743442974,-0.086487428535982,7.214381162817181,-106.06501741011633,,,,,106.24926743442974,-0.086487428535982,7.214381162817181,-106.06501741011633,22.422267616756425,20.140088016601158,12.274826104728568
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW112VAA + EHST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,13.9,12.7,R410A,"4,600 kg",40.0,60,40.0,60,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,171.0,135.0,4.34,,,11200,,5283,,2.12,,155.90260600001494,0.0110804663422979,0.0636027709565396,-155.9496799221032,177.30747852813784,-0.0753511567459329,6.628181275655385,-177.1547600515044,,,,,177.30747852813784,-0.0753511567459329,6.628181275655385,-177.1547600515044,10.477753578269743,8.379774631671637,9.22211362570195
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW112VAA + ERST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,13.9,12.7,R410A,"4,600 kg",40.0,60,40.0,60,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,173.0,137.0,4.39,,,11200,,5283,,2.12,,-71.55717428055627,0.0110562665768815,0.0622292281293033,71.50975579762529,17.80684487040885,-0.0752763892195126,6.633690426538659,-17.654291884283275,,,,,17.80684487040885,-0.0752763892195126,6.633690426538659,-17.654291884283275,10.478079699908696,8.459433186871799,8.980240450560073
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW112YAA + EHST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,13.9,12.7,R410A,"4,600 kg",40.0,60,40.0,60,-7.0,-28.0,60.0,22.0,22.0,22.0,0.0,169.0,135.0,4.31,,,11200,,5283,,2.12,,-71.55696812949236,0.011036864099968,0.0659019280661426,71.50995495286519,212.8447529721117,-0.0749658360350985,6.611034433153638,-212.69163382764708,,,,,212.8447529721117,-0.0749658360350985,6.611034433153638,-212.69163382764708,10.518391580063222,8.470198791066949,9.297489249274602
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW112YAA + ERST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,13.9,12.7,R410A,"4,600 kg",40.0,60,40.0,60,-7.0,-28.0,60.0,22.0,22.0,22.0,0.0,173.0,137.0,4.39,,,11200,,5283,,2.12,,-71.55714737921369,0.0111097443661578,0.0602960098281621,71.5097811505093,141.77013428113636,-0.075685568092061,6.648960643585181,-141.6179258308564,,,,,141.77013428113636,-0.075685568092061,6.648960643585181,-141.6179258308564,10.436670510131314,8.338507728085883,8.986249568705244
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW80VAA + EHST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,9.6,9.0,R410A,"4,600 kg",40.0,59,40.0,59,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,169.0,133.0,4.31,,,8000,,3756,,2.13,,-43.12347061948593,0.0122334384661685,0.0186010604512699,43.07853973061761,4.059997692564638,-0.0806187747145564,6.807521449457553,-3.914998010087432,,,,,4.059997692564638,-0.0806187747145564,6.807521449457553,-3.914998010087432,21.511602268635276,18.407193037237214,9.761505479145042
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW80VAA + ERST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,9.6,9.0,R410A,"4,600 kg",40.0,59,40.0,59,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,172.0,135.0,4.38,,,8000,,3756,,2.13,,27.627364408206507,0.0122334269452785,0.0167385107119659,-27.672562095251635,212.8410433634092,-0.0807614317795798,6.81976113578632,-212.6963540711656,,,,,212.8410433634092,-0.0807614317795798,6.81976113578632,-212.6963540711656,21.500253302192835,18.42771300725103,9.562402553782677
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW80YAA + EHST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,9.6,9.0,R410A,"4,600 kg",40.0,59,40.0,59,-7.0,-28.0,60.0,22.0,22.0,22.0,0.0,167.0,132.0,4.26,,,8000,,3756,,2.13,,440.2283049427669,0.0122267145021557,0.0208207293284051,-440.27296005478286,-0.6598547050462978,-0.0807878628940273,6.805037397104992,0.8047248153700649,,,,,-0.6598547050462978,-0.0807878628940273,6.805037397104992,0.8047248153700649,21.711720272924595,18.42210171924805,9.991373681522107
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11-300D AA,PUHZ-SHW80YAA + ERST30C-*M*D,14.02.2020,Outdoor Air/Water,Regulated,1.0,9.6,9.0,R410A,"4,600 kg",40.0,59,40.0,59,-7.0,-28.0,60.0,22.0,22.0,22.0,0.0,172.0,134.0,4.37,,,8000,,3756,,2.13,,241.2008780296756,0.0122606638994636,0.015301489811033,-241.246113752308,239.21606192815588,-0.0812661222169458,6.838101922089236,-239.072013007799,,,,,239.21606192815588,-0.0812661222169458,6.838101922089236,-239.072013007799,21.566020877449727,18.45449460049468,9.553935287901018
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112VHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,13.9,12.7,R410A,"5,500 kg",40.0,70,40.0,70,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,167.0,128.0,4.24,,,11200,,5714,,1.96,,-71.55825467211636,0.0108640231618671,0.063624711329468,71.50869929224892,-53.65104543951915,-0.0740996952939282,6.466400750948224,53.83055293021442,,,,,-53.65104543951915,-0.0740996952939282,6.466400750948224,53.83055293021442,16.694935606750754,8.377139650668962,11.771931132580656
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112VHA(-BS) + ERSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,13.9,12.7,R410A,"5,500 kg",40.0,70,40.0,70,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,169.0,130.0,4.29,,,11200,,5714,,1.96,,-100.8041810978802,0.0108595357957656,0.0618186475812545,100.7543401906048,212.8574114648721,-0.0742425862649562,6.478648565256099,-212.6782150350684,,,,,212.8574114648721,-0.0742425862649562,6.478648565256099,-212.6782150350684,16.458288551874837,8.403017961451205,11.538715174012292
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW112YHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,13.9,12.7,R410A,"5,500 kg",40.0,70,40.0,70,-7.0,-28.0,60.0,22.0,22.0,22.0,0.0,167.0,128.0,4.24,,,11200,,5714,,1.96,,-100.8041810978802,0.0108595357957656,0.0618186475812545,100.7543401906048,-37.01180372487743,-0.0742236471857284,6.48545561167308,37.19172723466715,,,,,-37.01180372487743,-0.0742236471857284,6.48545561167308,37.19172723466715,16.51169354222194,8.636282615425472,11.372640258369632
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW140YHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,17.0,15.8,R410A,"5,500 kg",40.0,70,40.0,70,-7.0,-28.0,60.0,22.0,22.0,22.0,0.0,163.0,127.0,4.16,,,14000,,7609,,1.84,,-133.54655555126794,0.0107784221032205,0.0470079533560338,133.49368092594764,-71.43112943520691,-0.0689838655549455,6.197027848669193,71.62414185815355,,,,,-71.43112943520691,-0.0689838655549455,6.197027848669193,71.62414185815355,23.139697661842288,18.87903011726997,10.779732647566005
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW80VHA(-BS) + EHSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,9.6,9.0,R410A,"5,500 kg",40.0,69,40.0,69,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,171.0,131.0,4.36,,,8000,,3922,,2.04,,-20.69441491643764,0.0117843104703323,0.0232821995456309,20.64550327275921,177.31869956031562,-0.0759591415122561,6.619766880241466,-177.14332000860844,,,,,177.31869956031562,-0.0759591415122561,6.619766880241466,-177.14332000860844,18.965298693844037,14.879509578555762,10.92912567556566
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Zubadan 8/11/14,PUHZ-SHW80VHA(-BS) + ERSC-*M*C,09.04.2020,Outdoor Air/Water,Regulated,1.0,9.6,9.0,R410A,"5,500 kg",40.0,69,40.0,69,-7.0,-28.0,60.0,15.0,15.0,15.0,0.0,174.0,133.0,4.44,,,8000,,3922,,2.04,,252.8470341415083,0.0117908481147737,0.0201603588819735,-252.89635080728817,144.0024306057394,-0.0762697993630651,6.642426807593669,-143.82761701782445,,,,,144.0024306057394,-0.0762697993630651,6.642426807593669,-143.82761701782445,18.813239734072567,14.902235770729174,10.586097449065086
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Hydrodan 10,EHWT17D-MHEDW,03.11.2022,Water/Water,Regulated,3.0,7.0,7.0,R32,"0,900 kg",38.0,0,38.0,0,-7.0,-10.0,60.0,15.0,15.0,15.0,0.0,267.0,180.0,6.87,,,6190,,1651,,3.75,,-0.0189628734934989,0.018962866313131,-0.0324925343541546,-0.0302406726458844,0.1759667560487812,-0.1759668267679481,10.491642679937245,-0.066771581405016,,,,,0.1759667560487812,-0.1759668267679481,10.491642679937245,-0.066771581405016,74.01386976047905,71.13881305087943,15.341501271795787
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW100VNX-A,FDCW100VNX-A + HMA100-S,21.01.2019,Outdoor Air/Water,Regulated,1.0,8.5,10.0,R410A,"2,900 kg",33.0,58,33.0,58,-8.0,-10.0,58.0,2.0,20.0,15.0,35.0,165.0,126.0,4.13,,,8800,,4490,,1.96,,285.38651905150664,0.0197188789303567,-0.323924260987386,-285.42381736727816,-71.46730088431609,-0.0666883656520429,6.048479657314025,71.58842435174206,,,,,-71.46730088431609,-0.0666883656520429,6.048479657314025,71.58842435174206,18.162877219631284,15.673653263566564,3.8923806420654
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW140VNX-A,FDCW140VNX-A + HSB140,,Outdoor Air/Water,Regulated,1.0,14.5,14.0,R410A,"4,000 kg",35.0,62,35.0,62,-8.0,-10.0,65.0,2.0,25.0,15.0,35.0,176.0,134.0,4.47,,,12500,,6219,,2.01,,-282.78466949460005,0.0135792132545308,-0.0634938168354351,282.737531226121,-18.003824892310018,-0.0719537811298367,6.4613410930055,18.164059212657115,,,,,-18.003824892310018,-0.0719537811298367,6.4613410930055,18.164059212657115,12.1395509261471,6.56528330445728,7.463546432669515
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW60VNX-W,FDCW60VNX-W + HSB60-W,13.09.2021,Outdoor Air/Water,Regulated,1.0,4.8,5.3,R32,"1,300 kg",33.0,52,33.0,52,-10.0,-10.0,58.0,7.0,12.0,12.0,0.0,190.0,137.0,4.75,,,4800,,2462,,1.95,,212.77177563352976,0.0201056133500737,-0.3569151301010018,-212.81051983869745,202.850363969492,-0.1038111214692335,7.784590736535536,-202.7013877941243,,,,,202.850363969492,-0.1038111214692335,7.784590736535536,-202.7013877941243,19.870207218736407,14.248646991542232,10.372556157644368
 Mitsubishi Heavy Industries Air Conditioning Europe,FDCW71VNX-A,FDCW71VNX-A + HMA100-S,21.01.2019,Outdoor Air/Water,Regulated,1.0,7.1,7.0,R410A,"2,550 kg",33.0,55,33.0,55,-10.0,-10.0,58.0,2.0,15.0,15.0,30.0,149.0,119.0,3.73,,,6200,,3212,,1.93,,241.19931725225712,0.0112399183760936,0.053750238744841,-241.2477043728429,-65.17863640027933,-0.0628808367379902,5.655469064113183,65.30929631530255,,,,,-65.17863640027933,-0.0628808367379902,5.655469064113183,65.30929631530255,17.39938809227217,15.056250695460534,8.703400586070938
 Nibe AB,F1345-24,F1345-24,,Brine/Water,Regulated,2.0,28.0,28.0,R407c,"4,000 kg",47.0,,47.0,,-6.0,-10.0,65.0,2.0,30.0,7.0,70.0,185.0,143.0,4.83,,,22200,,6789,,3.27,,-0.0141933960498658,0.0141933973217441,0.2788934161218689,0.0027743052448841,0.0876961863515232,-0.0876961528643495,7.607117321304794,-0.0221605952389052,,,,,0.0876961863515232,-0.0876961528643495,7.607117321304794,-0.0221605952389052,50.25836505559227,46.16594094657791,3.6388746322900847
 Nibe AB,F1345-60,F1345-60,,Brine/Water,Regulated,2.0,67.0,67.0,R407c,"3,400 kg",47.0,,47.0,,-7.0,-10.0,65.0,2.0,120.0,7.0,80.0,176.0,138.0,4.6,,,54800,,17287,,3.17,,-0.012279124856096,0.0122791248205452,0.3827763958882546,0.0030587185965134,0.0770086534601897,-0.0770086599114371,6.961219131725765,-0.020084698298312,,,,,0.0770086534601897,-0.0770086599114371,6.961219131725765,-0.020084698298312,50.970490558660764,47.03873801963132,3.5271150732208945
 Nibe AB,F1355-28,F1355-28,,Brine/Water and Water/Water,Regulated,2.0,28.0,28.0,R407c,"4,400 kg",47.0,,47.0,,-10.0,-10.0,65.0,7.0,50.0,19.0,25.0,198.0,155.0,5.07,,,25000,,8065,,3.1,,-0.0139332579447323,0.0139332675470623,0.0081811695977215,-0.0345856222001817,0.0846898046786326,-0.0846898250872723,7.537003027515249,0.0319170629091488,,,,,0.0846898046786326,-0.0846898250872723,7.537003027515249,0.0319170629091488,99.82526422295244,109.66891049405643,4.388406088149566
 Nibe AB,F1355-43,F1355-43,12.02.2020,Brine/Water and Water/Water,Regulated,2.0,45.0,42.0,Other,"3,800 kg",47.0,0,47.0,0,-10.0,-10.0,65.0,8.0,0.0,18.0,20.0,192.0,152.0,5.0,,,36500,,11661,,3.13,,-0.0107865577981448,0.0107865578762859,0.206782976673414,-0.0326923137975468,0.0805560004186913,-0.0805560238029799,7.371448675710799,0.0511184726786046,,,,,0.0805560004186913,-0.0805560238029799,7.371448675710799,0.0511184726786046,109.48404991361082,126.66830287352074,6.635323928585232
