Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Nibe AB,F1x45-10 1x230,F1145-10 1x230,,Brine/Water,On-Off,5.0,12.0,10.2,R407c,"2,100 kg",45.0,,45.0,,-5.0,-10.0,65.0,2.0,20.0,7.0,9.0,188.0,147.0,4.9,,,8200,,2412,,3.4,,-0.0085816391713706,0.0085816385950827,0.5743287516920963,0.0036210544409932,0.086303173884348,-0.0863031886742609,7.597644897064091,-0.0327779368398421,,,,,0.086303173884348,-0.0863031886742609,7.597644897064091,-0.0327779368398421,2.3223569198678207,2.6288124896810663,5.01258600055919
 Nibe AB,F1x45-10 3x400,F1145-10 3x400,,Brine/Water,On-Off,5.0,12.0,10.0,R407c,"2,100 kg",45.0,,45.0,,-5.0,-10.0,65.0,2.0,20.0,7.0,14.0,194.0,147.0,5.05,,,7900,,2324,,3.4,,-0.0094599731787969,0.0094599694479685,0.5495715830454628,0.0046333090780607,0.0982105062736002,-0.0982105062733642,8.135754528286892,-0.0388623928971384,,,,,0.0982105062736002,-0.0982105062733642,8.135754528286892,-0.0388623928971384,2.382949842369393,3.4715702161957895,5.956249209037383
 Nibe AB,F1x45-12 1x230,F1145-12 1x230,,Brine/Water,On-Off,5.0,14.0,14.0,R407c,"2,000 kg",45.0,,45.0,,-6.0,-10.0,65.0,2.0,30.0,7.0,30.0,175.0,136.0,4.58,,,10800,,3418,,3.16,,-0.0131372390208561,0.0131372385259172,0.3386673367013927,0.0046093475642924,0.0826473993254295,-0.0826473985494846,7.198787684410613,-0.0304381027599159,,,,,0.0826473993254295,-0.0826473985494846,7.198787684410613,-0.0304381027599159,2.231847788207413,3.854004874671645,4.891957932037718
 Nibe AB,F1x45-5,F1145-5 1x230,,Brine/Water,On-Off,5.0,5.8,5.0,R407c,"1,200 kg",43.0,,43.0,,-5.0,-10.0,65.0,2.0,8.0,7.0,12.0,172.0,128.0,4.5,,,3500,,1171,,2.99,,-0.0056965628223052,0.005696565245649,0.733294141944905,0.0038143236452049,0.0861195050901507,-0.0861195217008238,7.202503681455505,-0.0341843184933035,,,,,0.0861195050901507,-0.0861195217008238,7.202503681455505,-0.0341843184933035,2.8882860034313693,2.6195343546681897,5.510368910791409
 Nibe AB,F1x45-6,F1145-6 3x400,,Brine/Water,On-Off,5.0,7.0,6.0,R407c,"1,500 kg",43.0,,43.0,,-7.0,-10.0,65.0,1.0,12.0,7.0,14.0,184.0,137.0,4.8,,,4800,,1509,,3.18,,-0.0077813438991409,0.0077813439271053,0.6222881433227033,0.0041577756631514,0.0971329528901349,-0.0971328941476198,7.858977318612971,-0.0403668890457048,,,,,0.0971329528901349,-0.0971328941476198,7.858977318612971,-0.0403668890457048,3.6115204341061724,2.9066660301284495,6.536478871001812
 Nibe AB,F1x45-8 1x230,F1145-8 1x230,,Brine/Water,On-Off,5.0,10.0,9.0,R407c,"1,700 kg",45.0,,45.0,,-5.0,-10.0,65.0,2.0,15.0,7.0,14.0,185.0,141.0,4.83,,,7500,,2294,,3.27,,-0.0140096003341723,0.0140095983469294,0.3090102355653947,0.0051234440422774,0.0915093163511449,-0.0915093158131021,7.696225837180174,-0.0344551733265355,,,,,0.0915093163511449,-0.0915093158131021,7.696225837180174,-0.0344551733265355,2.2684980627032196,4.2100840935775565,5.508722628162632
 Nibe AB,F1x45-8 3x400,F1145-8 3x400,,Brine/Water,On-Off,5.0,9.0,8.0,R407c,"1,800 kg",45.0,,45.0,,-7.0,-10.0,65.0,2.0,15.0,7.0,14.0,188.0,141.0,4.9,,,6200,,1890,,3.28,,-0.0085173489016122,0.0085173489016254,0.5903729278096804,0.0041131753571017,0.0949269620011894,-0.0949269455562941,7.871842145095744,-0.0378509713772635,,,,,0.0949269620011894,-0.0949269455562941,7.871842145095744,-0.0378509713772635,2.7476209607015205,3.042572914630795,5.950675545881891
 Nibe AB,F2040-6,F2040-6,,Outdoor Air/Water,Regulated,1.0,4.8,5.3,R410A,"1,500 kg",35.0,50,35.0,50,-7.0,-10.0,58.0,7.0,12.0,12.0,0.0,188.0,131.0,4.77,,,4700,,2500,,1.88,,477.4017289812067,0.0163179933505887,-0.2110533937714745,-477.45032622972633,212.85716783574043,-0.1021326785273101,7.704324615410112,-212.683884995314,,,,,212.85716783574043,-0.1021326785273101,7.704324615410112,-212.683884995314,21.643774938753303,13.441986558843546,12.812178981387405
 Nibe AB,F2050-6,F2050-6,07.06.2022,Outdoor Air/Water,Regulated,1.0,5.2,5.6,R32,"1,300 kg",,53,,53,-10.0,-10.0,58.0,7.0,11.0,11.0,0.0,200.0,139.0,5.08,,,5040,,2585,,1.95,,-43.12286868972228,0.0190546871671708,-0.3352740106734436,43.07933925482653,52.94505118984462,-0.1140207677316804,8.352490645245789,-52.78198749220561,,,,,52.94505118984462,-0.1140207677316804,8.352490645245789,-52.78198749220561,24.554240218038686,17.87468929154949,11.485961436754167
 Nibe AB,F2120-20,F2120-20,05.05.2020,Outdoor Air/Water,Regulated,1.0,11.0,12.3,R410A,"3,000 kg",35.0,53,35.0,55,-7.0,-10.0,65.0,25.0,7.0,25.0,37.0,199.0,153.0,5.05,,,10910,,4399,,2.48,,-412.7439340593933,0.0158688908633638,-0.1513938703946744,412.7019836472995,212.8269941485783,-0.0872512271168889,7.443291988236573,-212.7131467790709,,,,,212.8269941485783,-0.0872512271168889,7.443291988236573,-212.7131467790709,27.383922282384994,24.730562856824676,6.214146347509316
 Nibe AB,F2120-8,F2120-8 1x230,,Outdoor Air/Water,Regulated,1.0,5.9,6.3,R410A,"2,400 kg",,53,,53,-7.0,-10.0,65.0,25.0,10.0,25.0,37.0,189.0,147.0,4.8,,,5500,,2218,,2.48,,184.33981789588108,0.0137684677810033,0.0062621241605527,-184.37730094312693,-195.86410668598475,-0.0755265858153522,6.795020062461486,195.95552284943625,,,,,-195.86410668598475,-0.0755265858153522,6.795020062461486,195.95552284943625,20.137540437003857,17.500179802920513,5.79090764153589
 Nibe AB,NIBE AMS 20-6,NIBE AMS 20-6 + HBS 20-6,08.12.2020,Outdoor Air/Water,Regulated,1.0,5.2,5.6,R32,"1,300 kg",35.0,54,35.0,54,-10.0,-10.0,58.0,7.0,11.0,11.0,0.0,200.0,139.0,5.08,,,5040,,2585,,1.95,,-43.12286868972228,0.0190546871671708,-0.3352740106734436,43.07933925482653,52.94505118984462,-0.1140207677316804,8.352490645245789,-52.78198749220561,,,,,52.94505118984462,-0.1140207677316804,8.352490645245789,-52.78198749220561,24.554240218038686,17.87468929154949,11.485961436754167
 Nibe AB,S1155-25,S1155-25,09.06.2020,Brine/Water and Water/Water,Regulated,2.0,25.0,25.0,R410A,"2,100 kg",47.0,,47.0,,-10.0,-10.0,65.0,16.0,0.0,22.0,8.0,200.0,150.0,5.21,,,21710,,7285,,2.98,,-0.0140189739092439,0.0140189715451118,-0.0144182746252782,-0.0382689323670349,0.0944150578729439,-0.0944150631291912,7.876596681551948,0.0111203188976648,,,,,0.0944150578729439,-0.0944150631291912,7.876596681551948,0.0111203188976648,51.21829543283914,54.16318339452124,4.618523509227453
 Nibe AB,S1x55-12,S1155-12 1x230,05.08.2019,Brine/Water and Water/Water,Regulated,2.0,11.0,12.4,R407c,"2,000 kg",44.0,,44.0,,-10.0,-10.0,65.0,5.0,20.0,7.0,0.0,201.0,157.0,5.23,,,11100,,3491,,3.18,,-0.0157180620592921,0.0157180734806344,-0.101870420150379,-0.0360577179299524,0.0851026363257746,-0.085102594187053,7.649615563399293,0.012724597346056,,,,,0.0851026363257746,-0.085102594187053,7.649615563399293,0.012724597346056,57.073466381879236,59.907971157808305,2.501340954978191
 Nibe AB,S1x55-16,S1155-16,05.08.2019,Brine/Water and Water/Water,Regulated,2.0,16.0,16.0,R407c,"2,200 kg",42.0,,42.0,,-10.0,-10.0,65.0,2.0,30.0,7.0,30.0,199.0,154.0,5.18,,,14200,,4733,,3.0,,-0.0134570647470274,0.013457069079707,-0.0044604123139708,-0.0405463728743468,0.0860415049201478,-0.0860413758734076,7.641389246933001,0.0317951383405017,,,,,0.0860415049201478,-0.0860413758734076,7.641389246933001,0.0317951383405017,43.72052258225584,51.21042726538066,6.134871469955878
 Nibe AB,S2125-12,S2125-12 1x230V,30.12.2021,Outdoor Air/Water,Regulated,1.0,6.8,7.6,R290,"0,800 kg",,49,,49,-10.0,-10.0,65.0,8.0,13.0,11.0,5.0,195.0,150.0,4.96,,,6730,,3101,,2.17,,-71.55528985616974,0.0177692813844286,-0.2600651784859061,71.5117993591219,-106.9812485079932,-0.082014766742026,7.129315199706622,107.13301791035822,,,,,-106.9812485079932,-0.082014766742026,7.129315199706622,107.13301791035822,13.477270250675726,8.706269116451708,7.847786972969999
 Nibe AB,S2125-8,S2125-8 1x230V,30.12.2021,Outdoor Air/Water,Regulated,1.0,5.3,5.3,R290,"0,800 kg",,49,,49,-10.0,-10.0,65.0,8.0,13.0,11.0,5.0,196.0,146.0,4.99,,,4570,,2087,,2.19,,459.23300955856064,0.0130294154196471,-0.0473052175032786,-459.2813324010111,70.69784028274111,-0.0923203185138619,7.482469462716237,-70.56325762422475,,,,,70.69784028274111,-0.0923203185138619,7.482469462716237,-70.56325762422475,14.248481855436872,9.275900484980772,9.505881353888853
" Ningbo AUX Electric Co., Ltd",ACHP-H series 04/06,Indoor unit ACHP-H04/4R3HA-I and outdoor unit ACHP-H04/4R3HA-O,15.08.2022,Outdoor Air/Water,Regulated,1.0,5.5,5.5,R32,"1,100 kg",38.0,56,38.0,56,-7.0,-10.0,60.0,20.0,30.0,20.0,0.0,190.0,131.0,4.83,,,4870,,2485,,1.96,,212.76968152796232,0.0175876033618321,-0.2530219923189133,-212.81256356025847,203.9705409784468,-0.1346795113614921,9.120273125499146,-203.8089452559536,,,,,203.9705409784468,-0.1346795113614921,9.120273125499146,-203.8089452559536,56.2673313379817,70.69793628505235,16.11924921629343
" Ningbo AUX Electric Co., Ltd",ACHP-H series 04/06,Indoor unit ACHP-H06/4R3HA-I and outdoor unit ACHP-H06/4R3HA-O,15.08.2022,Outdoor Air/Water,Regulated,1.0,6.8,6.3,R32,"1,100 kg",38.0,58,38.0,58,-7.0,-10.0,60.0,20.0,30.0,20.0,0.0,194.0,134.0,4.92,,,5580,,2536,,2.2,,145.96185966722302,0.0127699841889885,-0.018818866798133,-146.0096954716968,-80.6114129218759,-0.1269435202476996,8.915019018020338,80.78031704837683,,,,,-80.6114129218759,-0.1269435202476996,8.915019018020338,80.78031704837683,32.44639452432473,25.04556399167012,16.400343204317046
" Ningbo AUX Electric Co., Ltd",ACHP-H series 08/H10,Indoor unit ACHP-H08/4R3HA-I and outdoor unit ACHP-H08/4R3HA-O,15.08.2022,Outdoor Air/Water,Regulated,1.0,8.1,6.6,R32,"1,450 kg",42.0,59,42.0,59,-7.0,-10.0,60.0,20.0,30.0,20.0,0.0,200.0,132.0,5.08,,,5840,,2704,,2.16,,-355.87934197862535,0.0100990851427825,0.0977744330670454,355.8273885186412,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.7520217962358,,,,,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.7520217962358,61.979760776683,53.64280877518898,15.516493092534914
" Ningbo AUX Electric Co., Ltd",ACHP-H series 08/H10,Indoor unit ACHP-H10/5R3HA-I and outdoor unit ACHP-H10/4R3HA-O,15.08.2022,Outdoor Air/Water,Regulated,1.0,9.2,7.7,R32,"1,450 kg",42.0,60,42.0,60,-7.0,-10.0,60.0,20.0,30.0,20.0,0.0,198.0,135.0,5.07,,,6810,,3355,,2.03,,-65.87382339791839,0.010650005731892,0.0494618988226851,65.82020897012767,34.88737848252404,-0.1117312408499905,8.299127310229293,-34.72084017215419,,,,,34.88737848252404,-0.1117312408499905,8.299127310229293,-34.72084017215419,75.94529865531888,71.95543171310695,10.798278506170773
" Ningbo AUX Electric Co., Ltd",ACHP-H series 12/H14/H16,Indoor unit ACHP-H12/5R3HA-I and outdoor unit ACHP-H12/5R3HA-O,15.08.2022,Outdoor Air/Water,Regulated,1.0,12.2,12.0,R32,"1,840 kg",43.0,64,43.0,64,-7.0,-10.0,60.0,20.0,30.0,20.0,0.0,190.0,136.0,4.82,,,10620,,5033,,2.11,,212.7668678692288,0.0138216040722774,-0.0785088586423276,-212.8153159504756,97.36629876491942,-0.1110880190475821,8.233675808012837,-97.18023447153692,,,,,97.36629876491942,-0.1110880190475821,8.233675808012837,-97.18023447153692,71.1634031133656,67.30548482869098,14.860478100491795
" Ningbo AUX Electric Co., Ltd",ACHP-H series 12/H14/H16,Indoor unit ACHP-H14/5R3HA-I and outdoor unit ACHP-H14/5R3HA-O,15.08.2022,Outdoor Air/Water,Regulated,1.0,14.5,14.0,R32,"1,840 kg",43.0,65,43.0,65,-7.0,-10.0,60.0,20.0,30.0,20.0,0.0,186.0,135.0,4.72,,,12380,,6010,,2.06,,143.02308295024395,0.0132493313935335,-0.0613867958398893,-143.07272409440523,146.02208148988663,-0.1048263733420839,7.919218263290773,-145.83659911149374,,,,,146.02208148988663,-0.1048263733420839,7.919218263290773,-145.83659911149374,71.9589990672195,69.37987287129317,14.481235940877543
 Ochsner Wärmepumpen GmbH,TERRA 14 HPLA,"TERRA 14 HPLA, AVERAGAE CLIMATE",30.09.2020,Brine/Water,On-Off,5.0,13.0,12.0,R410A,"2,300 kg",50.0,,50.0,,2.0,-20.0,65.0,0.0,84.0,9.0,0.0,203.0,142.0,5.26,,,12100,,3805,,3.18,,0.0061067120140205,-0.0061067420261035,1.1813516292235038,-0.0173024305351582,-0.0289582043824588,0.0289579105271016,2.3526343682355617,0.0887678868347811,,,,,-0.0289582043824588,0.0289579105271016,2.3526343682355617,0.0887678868347811,3.6314413964837744,13.968532690255355,15.322608724058808
 Ochsner Wärmepumpen GmbH,TERRA 6 HPLA,"TERRA 6 HPLA , average climate",30.09.2020,Brine/Water,On-Off,5.0,6.0,5.0,R410A,"1,400 kg",43.0,0,43.0,0,-10.0,-10.0,65.0,0.0,54.0,9.0,0.0,205.0,134.0,5.32,,,5300,,1803,,2.94,,-0.0202754742087702,0.0202754644034683,0.0057959585359253,0.0066816632758207,0.1378518402546032,-0.1378517937413598,9.47003240064141,-0.0468220040109616,,,,,0.1378518402546032,-0.1378517937413598,9.47003240064141,-0.0468220040109616,5.942932080623755,6.666888454629385,8.815197940118972
 Ochsner Wärmepumpen GmbH,TERRA 6 HPLB,"TERRA 6 HPLB, AVERAGE CLIMATE",30.09.2020,Brine/Water,On-Off,5.0,6.0,5.0,R410A,"1,400 kg",46.0,,46.0,,-10.0,-10.0,60.0,0.0,55.0,10.0,0.0,201.0,137.0,5.22,,,5300,,1738,,3.05,,-0.0180920818396033,0.0180920854163818,0.1143873714636564,0.0060300373488412,0.125026907310325,-0.1250268789196696,8.99477213874987,-0.0427066257378112,,,,,0.125026907310325,-0.1250268789196696,8.99477213874987,-0.0427066257378112,4.454379338809703,5.6107355209665775,7.795349341867192
 Ochsner Wärmepumpen GmbH,TERRA 8 HPLB,"TERRA 8 HPLB, average climate",30.09.2020,Brine/Water,On-Off,5.0,8.0,7.0,R410A,"1,900 kg",50.0,,50.0,,-10.0,-10.0,60.0,0.0,55.0,10.0,0.0,204.0,131.0,5.3,,,7000,,2448,,2.86,,-0.0214102044989214,0.0214102039654291,-0.050063849753979,0.0069896874198036,0.1423003567064846,-0.1423003806375823,9.588210155760006,-0.047252731250719,,,,,0.1423003567064846,-0.1423003806375823,9.588210155760006,-0.047252731250719,6.371941529578506,7.0622144788588095,9.208048327667054
 Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,Sherpa Aquadue S2 12,10.12.2021,Outdoor Air/Water,Regulated,1.0,12.0,12.28,R410A,"3,900 kg",46.0,69,46.0,69,-10.0,-10.0,60.0,19.0,78.0,19.0,0.0,175.0,127.0,4.46,,,10870,,5381,,2.02,,184.3358973614613,0.0137115405438822,-0.0422317919953878,-184.381325133998,-213.59073116303253,-0.0941814783887346,7.248932305157349,213.74853315115544,,,,,-213.59073116303253,-0.0941814783887346,7.248932305157349,213.74853315115544,43.712415074657876,37.08294247248245,13.605304766406661
 Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,Sherpa Aquadue S2 14,10.12.2021,Outdoor Air/Water,Regulated,1.0,13.88,13.79,R410A,"3,900 kg",46.0,71,46.0,71,-6.0,-10.0,60.0,19.0,78.0,19.0,0.0,168.0,128.0,4.27,,,12200,,6100,,2.0,,380.8788474993788,0.0117612259720582,0.0329274876325557,-380.9277509563224,195.0880608973132,-0.0801653345945449,6.682184987234965,-194.91134715112355,,,,,195.0880608973132,-0.0801653345945449,6.682184987234965,-194.91134715112355,51.51733542814014,46.28056168920331,12.514323396578948
 Olimpia Splendid S.p.A.,Sherpa S2 12/14/16,Sherpa Aquadue S2 16,10.12.2021,Outdoor Air/Water,Regulated,1.0,16.06,14.99,R410A,"3,900 kg",46.0,72,46.0,72,-5.0,-10.0,60.0,19.0,78.0,19.0,0.0,158.0,128.0,4.01,,,11670,,5864,,1.99,,497.0920685686534,0.009890879437076,0.1452262481881532,-497.13897435081367,159.55623993965904,-0.0664531351496547,6.155055543537792,-159.36751966614253,,,,,159.55623993965904,-0.0664531351496547,6.155055543537792,-159.36751966614253,47.594491686485256,42.99365233476038,11.446871826437635
 Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,Sherpa Aquadue S2 12T,10.12.2021,Outdoor Air/Water,Regulated,1.0,12.17,12.0,R410A,"4,200 kg",46.0,70,46.0,70,-10.0,-10.0,60.0,15.0,63.0,15.0,0.0,184.0,128.0,4.67,,,11070,,5591,,1.98,,-128.4219639560552,0.0142697333424535,-0.0890886388114524,128.37487372851467,142.07079359969245,-0.1146470434072783,8.196764466089366,-141.87529994297344,,,,,142.07079359969245,-0.1146470434072783,8.196764466089366,-141.87529994297344,31.382395421492618,40.78489829784867,17.306048912442243
 Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,Sherpa Aquadue S2 14T,10.12.2021,Outdoor Air/Water,Regulated,1.0,14.11,13.96,R410A,"4,200 kg",46.0,72,46.0,72,-9.0,-10.0,60.0,15.0,63.0,15.0,0.0,179.0,130.0,4.55,,,12350,,6144,,2.01,,123.41809426763962,0.011245094021431,0.0459189772014529,-123.4690269255894,213.97678312154773,-0.0939412303254285,7.356222524558173,-213.78342401200783,,,,,213.97678312154773,-0.0939412303254285,7.356222524558173,-213.78342401200783,47.70754543144103,40.70482299153549,14.076356780570363
 Olimpia Splendid S.p.A.,Sherpa S2 12T/14T/16T,Sherpa Aquadue S2 16T,10.12.2021,Outdoor Air/Water,Regulated,1.0,15.7,14.96,R410A,"4,200 kg",46.0,72,46.0,72,-7.0,-10.0,60.0,15.0,63.0,15.0,0.0,172.0,130.0,4.37,,,13170,,6456,,2.04,,-162.3119083473892,0.0092062741607441,0.1510438122904399,162.26061316505744,203.9861551402308,-0.0737956825924236,6.544166826101178,-203.7811381419557,,,,,203.9861551402308,-0.0737956825924236,6.544166826101178,-203.7811381419557,51.052133188097365,45.388446194144194,13.039515725091565
 Olimpia Splendid S.p.A.,Sherpa S2 E 4 / 6,Sherpa Aquadue  S2 E 6,10.12.2021,Outdoor Air/Water,Regulated,1.0,6.21,6.0,R32,"1,550 kg",41.0,62,41.0,62,-7.0,-10.0,60.0,15.0,29.0,15.0,0.0,187.0,131.0,4.76,,,5310,,2655,,2.0,,-43.125023365760384,0.0132502776571248,-0.041521936304936,43.07705351718157,-107.26402587952612,-0.1142994318363769,8.189540243525563,107.43174094717727,,,,,-107.26402587952612,-0.1142994318363769,8.189540243525563,107.43174094717727,43.49789284529154,36.148220448435666,15.927065873412849
 Olimpia Splendid S.p.A.,Sherpa S2 E 4 / 6,Sherpa Aquadue S2 E 4,10.12.2021,Outdoor Air/Water,Regulated,1.0,6.21,6.0,R32,"1,550 kg",41.0,61,41.0,61,-7.0,-10.0,60.0,29.0,15.0,15.0,0.0,187.0,131.0,4.77,,,5310,,2655,,2.0,,-55.474390115195206,0.0135883031473951,-0.0581717559706178,55.42611774978822,-80.33297532856061,-0.1145164612667707,8.196256372538302,80.50054588661413,,,,,-80.33297532856061,-0.1145164612667707,8.196256372538302,80.50054588661413,58.484526594478844,53.326350516744924,15.97669016613579
 Olimpia Splendid S.p.A.,Sherpa S2 E 8/10,Sherpa Aquadue S2 E 10,10.12.2021,Outdoor Air/Water,Regulated,1.0,8.88,7.92,R32,"3,900 kg",41.0,65,41.0,65,-7.0,-10.0,60.0,14.0,29.0,14.0,0.0,188.0,128.0,4.78,,,7010,,3470,,2.02,,-34.78159336031493,0.0109510086470891,0.0695330148111897,34.73277829150183,205.0617488895245,-0.1282663321903689,8.65807904446922,-204.93715572445728,,,,,205.0617488895245,-0.1282663321903689,8.65807904446922,-204.93715572445728,50.543446771241804,40.9264468804305,17.86023088440485
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 12-16 kW STD (H Series),WH-MDC12H6E5,08.12.2021,Outdoor Air/Water,Regulated,1.0,10.0,8.0,R410A,"2,100 kg",,65,,65,-10.0,-10.0,55.0,3.0,12.0,12.0,39.0,190.0,134.0,4.82,,,7200,,3172,,2.27,,239.06576319992172,0.0062203224332406,0.2742038682298593,-239.12283847904743,141.77321269494695,-0.1048092568564283,7.876460184172455,-141.6413960422771,,,,,141.77321269494695,-0.1048092568564283,7.876460184172455,-141.6413960422771,20.56648548042972,13.037296438944082,11.955287670192941
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 12-16 kW STD (H Series),WH-MDC16H6E5,08.12.2021,Outdoor Air/Water,Regulated,1.0,12.0,13.0,R410A,"2,100 kg",,65,,65,-10.0,-10.0,55.0,3.0,12.0,12.0,39.0,190.0,128.0,4.82,,,9000,,4348,,2.07,,70.6072093133743,0.0095121725553433,0.1632206364129066,-70.65977481474536,212.8282001194501,-0.1048164769068507,7.764675319003892,-212.7140167410384,,,,,212.8282001194501,-0.1048164769068507,7.764675319003892,-212.7140167410384,10.903967150347654,7.50427604885505,12.165112895104905
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 5 kW STD (J Series),WH-MDC05J3E5,06.08.2020,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,300 kg",,59,,59,-10.0,-10.0,55.0,2.0,44.0,10.0,10.0,202.0,142.0,5.12,5.56,,4500,5000.0,1957,1577.0,2.3,3.17,-171.69881207447753,0.0107503818265416,0.0426951443937666,171.6413414244353,137.35771873736357,-0.106099526690075,8.213026403692002,-137.17332023690994,70.64690480717721,-0.0085016727541821,-1.3525220126433453,-70.58058110163518,137.35771873736357,-0.106099526690075,8.213026403692002,-137.17332023690994,19.199499849618483,10.853506131078106,13.99654712239424
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 7 kW STD (J Series),WH-MDC07J3E5,06.08.2020,Outdoor Air/Water,Regulated,1.0,6.0,7.0,R32,"1,300 kg",,59,,59,-10.0,-10.0,55.0,2.0,44.0,10.0,10.0,193.0,130.0,4.9,5.44,,6200,6000.0,3333,1905.0,1.86,3.15,-71.55241414290685,0.0221637835583179,-0.454768211540539,71.51481333266273,16.28822493274648,-0.1239648747262515,8.604021613369017,-16.14007609628339,61.76664450368887,-0.00927446288607,-1.3233800113344756,-61.7008285587326,16.28822493274648,-0.1239648747262515,8.604021613369017,-16.14007609628339,25.718062330632172,19.133494993390705,12.70034351848741
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9 kW STD (J Series),WH-MDC09J3E5,06.08.2020,Outdoor Air/Water,Regulated,1.0,7.0,8.0,R32,"1,300 kg",,59,,59,-10.0,-10.0,55.0,2.0,44.0,10.0,10.0,193.0,130.0,4.9,5.19,,7000,7000.0,3465,2288.0,2.02,3.06,184.33643173244425,0.0177192885517368,-0.2485268485166989,-184.3808990326864,142.78363369790057,-0.1147868501735126,8.254951294785673,-142.6144632349561,70.646583590758,-0.0099428217949272,-1.3073086559228817,-70.58090231805438,142.78363369790057,-0.1147868501735126,8.254951294785673,-142.6144632349561,16.005896508176846,4.80414963952411,14.50328319831264
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC09H3E5,08.01.2020,Outdoor Air/Water,Regulated,1.0,9.0,9.0,R410A,"2,300 kg",,65,,65,-10.0,-10.0,55.0,3.0,12.0,12.0,33.0,181.0,130.0,4.59,,,7700,,3649,,2.11,,265.361773195205,0.0090646449605847,0.1321979426870856,-265.41913938433566,-106.54526581606316,-0.0947092221910037,7.284072069501525,106.68499663743528,,,,,-106.54526581606316,-0.0947092221910037,7.284072069501525,106.68499663743528,17.458793456894867,11.002269462770789,12.461305235101976
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC09H3E8,08.01.2020,Outdoor Air/Water,Regulated,1.0,9.0,9.0,R410A,"2,300 kg",,65,,65,-10.0,-10.0,55.0,3.0,12.0,12.0,33.0,181.0,130.0,4.59,,,7700,,3649,,2.11,,265.361773195205,0.0090646449605847,0.1321979426870856,-265.41913938433566,-106.54526581606316,-0.0947092221910037,7.284072069501525,106.68499663743528,,,,,-106.54526581606316,-0.0947092221910037,7.284072069501525,106.68499663743528,17.458793456894867,11.002269462770789,12.461305235101976
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC12H6E5,08.01.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R410A,"2,300 kg",,65,,65,-10.0,-10.0,55.0,3.0,12.0,12.0,33.0,170.0,130.0,4.32,,,10800,,5320,,2.03,,628.6298585369842,0.0122805140707668,-0.0079429933477123,-628.6775756777704,283.3673668742573,-0.0875056607554198,6.967419116839392,-283.2093417993224,,,,,283.3673668742573,-0.0875056607554198,6.967419116839392,-283.2093417993224,11.656322219542062,7.438325249728031,12.99661176479993
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (H Series),WH-MXC12H9E8,08.01.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R410A,"2,300 kg",,65,,65,-10.0,-10.0,55.0,3.0,12.0,12.0,33.0,170.0,130.0,4.32,,,10800,,5320,,2.03,,628.6298585369842,0.0122805140707668,-0.0079429933477123,-628.6775756777704,283.3673668742573,-0.0875056607554198,6.967419116839392,-283.2093417993224,,,,,283.3673668742573,-0.0875056607554198,6.967419116839392,-283.2093417993224,11.656322219542062,7.438325249728031,12.99661176479993
 Panasonic Marketing Europe GmbH,Aquarea Monobloc 9-12 kW T-CAP (J Series) + TD20,WH-MXC09J3E5,10.11.2021,Outdoor Air/Water,Regulated,1.0,9.0,9.0,R32,"1,600 kg",,65,,65,-10.0,-10.0,55.0,9.0,10.0,9.0,0.0,195.0,140.0,4.96,4.8,,8000,9000.0,3433,2830.0,2.33,3.18,155.90130569887788,0.0121258820282547,0.0139065983833897,-155.95102243974213,53.48794439766614,-0.1031999754387032,7.895945275390428,-53.34785757857812,74.52561570837493,-0.0124582365470008,-1.1595634096502307,-74.4633499731712,53.48794439766614,-0.1031999754387032,7.895945275390428,-53.34785757857812,24.603261116944026,18.155786153474747,12.31784169080094
 Panasonic Marketing Europe GmbH,Aquarea Split 16 kW T-CAP (H Series),WH-ADC0916H9E8 / WH-UQ16HE8,08.12.2021,Outdoor Air/Water,Regulated,1.0,16.0,16.0,R410A,"2,900 kg",46.0,62,46.0,62,-10.0,-10.0,55.0,3.0,12.0,12.0,33.0,160.0,125.0,4.08,,,14300,,6908,,2.07,,70.60927275473989,0.0111298148500228,0.0632981444478405,-70.65766758403993,159.54001030888756,-0.0703857641613034,6.185310191524751,-159.3841674332714,,,,,159.54001030888756,-0.0703857641613034,6.185310191524751,-159.3841674332714,15.902203356933573,8.152289265865715,12.157628703200661
 Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),WH-ADC0309J3E5 / WH-UD03JE5,08.01.2020,Outdoor Air/Water,Regulated,1.0,4.0,3.0,R32,"0,900 kg",41.0,55,41.0,55,-10.0,-10.0,55.0,2.0,26.0,8.0,8.0,200.0,136.0,5.07,6.29,,2600,3000.0,1193,759.0,2.18,3.95,-71.56577667916864,-0.0001390505561501,0.5121154470313913,71.49181225378004,132.90629829364167,-0.1194212687026444,8.597577056569857,-132.71700419118008,70.64622554507756,-0.0103632013521406,-1.278259212180377,-70.58126036373491,132.90629829364167,-0.1194212687026444,8.597577056569857,-132.71700419118008,37.383556922395385,28.717082139550673,16.931055166307935
 Panasonic Marketing Europe GmbH,Aquarea Split 3-5 kW STD (J Series),WH-ADC0309J3E5 / WH-UD05JE5,08.01.2020,Outdoor Air/Water,Regulated,1.0,5.0,4.0,R32,"0,900 kg",41.0,55,41.0,55,-10.0,-10.0,55.0,2.0,26.0,8.0,8.0,200.0,136.0,5.07,6.2,,3400,4000.0,1762,1153.0,1.93,3.47,-116.08316729448696,0.0057117505902103,0.2363054958094577,116.01657307107712,221.7563143842173,-0.1211408112064036,8.610417137346824,-221.5580864763901,70.64690094520269,-0.0082338006986869,-1.357111942556286,-70.58058496360968,221.7563143842173,-0.1211408112064036,8.610417137346824,-221.5580864763901,39.92670899294223,46.91961054128656,16.079522419004924
 Panasonic Marketing Europe GmbH,Aquarea Split 7 kW STD (J Series),WH-ADC0309J3E5 / WH-UD07JE5,08.01.2020,Outdoor Air/Water,Regulated,1.0,6.0,7.0,R32,"1,270 kg",41.0,59,41.0,59,-10.0,-10.0,55.0,2.0,44.0,10.0,10.0,193.0,130.0,4.9,,,6300,,3387,,1.86,,174.17517999382704,0.0224235806370843,-0.4687746181301229,-174.21258950918536,16.28822493274648,-0.1239648747262515,8.604021613369017,-16.14007609628339,,,,,16.28822493274648,-0.1239648747262515,8.604021613369017,-16.14007609628339,26.253334522315,19.669118417113786,12.700343518487411
 Panasonic Marketing Europe GmbH,Aquarea Split 9 kW STD (J Series),WH-ADC0309J3E5 / WH-UD09JE5,08.01.2020,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,270 kg",41.0,59,41.0,59,-10.0,-10.0,55.0,2.0,44.0,10.0,10.0,193.0,130.0,4.9,5.08,,6200,7000.0,3333,2373.0,1.86,2.95,-71.55825967002437,0.0154670048666298,-0.1735306601709461,71.50883366776438,243.94823530292413,-0.1192244358019839,8.39251546844402,-243.7883568583606,66.20820132775866,-0.009938633743928,-1.3081387822668364,-66.1424949093848,243.94823530292413,-0.1192244358019839,8.39251546844402,-243.7883568583606,16.051328299044677,6.79289387511996,13.724619260029783
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 030,PW030-DKZLRS-A,18.08.2022,Outdoor Air/Water,Regulated,1.0,6.37,6.68,R32,"1,300 kg",,62,,64,-7.0,-10.0,50.0,5.0,5.0,5.0,30.0,181.0,136.0,4.59,,,5910,,2604,,2.27,,-71.55357991956731,0.0161438389458685,-0.1570678496492288,71.51337483657262,-36.38956542430458,-0.0860202913231124,7.09350825728738,36.49911939804052,,,,,-36.38956542430458,-0.0860202913231124,7.09350825728738,36.49911939804052,22.252204229184066,20.269745013618074,7.095636879489664
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 040,PW040-DKZLRS-A,18.08.2022,Outdoor Air/Water,Regulated,1.0,9.81,10.0,R32,"1,600 kg",,65,,67,-7.0,-10.0,50.0,5.0,5.0,5.0,40.0,186.0,136.0,4.72,,,8850,,3882,,2.28,,241.20338487725155,0.0157598988483148,-0.1286659020284157,-241.2436341879596,150.64453353353517,-0.1012282569180784,7.748883619769914,-150.51500855090185,,,,,150.64453353353517,-0.1012282569180784,7.748883619769914,-150.51500855090185,23.195651353239576,19.193660358961957,10.96248591442412
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 050&060,PW050-DKZLRS-A,18.08.2022,Outdoor Air/Water,Regulated,1.0,16.45,17.04,R32,"2,700 kg",,69,,73,-7.0,-10.0,50.0,5.0,5.0,5.0,50.0,175.0,137.0,4.46,,,15080,,6472,,2.33,,212.77220863883625,0.0164515737222502,-0.1544947110671184,-212.8098871148808,319.43301081162747,-0.0802461317276036,6.861583865398208,-319.3289035475814,,,,,319.43301081162747,-0.0802461317276036,6.861583865398208,-319.3289035475814,23.922126149335018,23.094652868940223,8.233530122417088
 Power World Machinery Equipment Co. Ltd          ,EVI DC Inverter Heat Pump 050&060,PW060-DKZLRS-A,18.08.2022,Outdoor Air/Water,Regulated,1.0,17.73,18.46,R32,"2,700 kg",,72,,75,-7.0,-10.0,50.0,5.0,5.0,5.0,50.0,175.0,132.0,4.46,,,16329,,7389,,2.21,,184.34016454477376,0.0175451381295552,-0.2111041984550103,-184.37705913148,212.8171561862049,-0.0887153442718135,7.106054488840519,-212.7222177772572,,,,,212.8171561862049,-0.0887153442718135,7.106054488840519,-212.7222177772572,24.030375400739885,23.136062992513494,7.9959959085896495
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Monobloc 4kW,AHZ-044HCDS1,01.03.2022,Outdoor Air/Water,Regulated,1.0,4.61,4.09,R32,"1,170 kg",,61,,61,-7.0,-10.0,60.0,7.0,8.0,7.0,0.0,204.0,136.0,5.17,,,3600,,1731,,2.08,,212.7670071805885,0.0132796708389586,-0.0493054852463843,-212.8151550281156,212.84758879692384,-0.1287624269281026,8.93919324011396,-212.700227523865,,,,,212.84758879692384,-0.1287624269281026,8.93919324011396,-212.700227523865,35.317710817110644,29.641774239944766,13.765369780978848
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Monobloc 8kW,AHZ-080HCDS1,01.03.2022,Outdoor Air/Water,Regulated,1.0,6.52,6.07,R32,"1,210 kg",,64,,64,-7.0,-10.0,60.0,10.0,11.0,10.0,0.0,197.0,137.0,5.0,,,5340,,2450,,2.18,,184.3327480834051,0.0112088491975365,0.034895781535016,-184.38450619077747,-71.44973768685544,-0.1254117477656024,8.791520761442884,71.61781142627713,,,,,-71.44973768685544,-0.1254117477656024,8.791520761442884,71.61781142627713,50.224947403904764,43.07061469436634,17.120959754020767
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 4 6kW,AHW-044HCDS1+AHM-044HCDSAA,22.11.2021,Outdoor Air/Water,Regulated,1.0,4.44,3.87,R32,"1,230 kg",42.0,61,42.0,61,-7.0,-10.0,60.0,10.0,11.0,10.0,1.0,197.0,126.0,5.0,,,3400,,1726,,1.97,,568.2518600253042,0.0144769885390148,-0.0951589741008837,-568.2969928346669,-0.0943632330899539,-0.1427211718406077,9.410690639620972,0.266248845033085,,,,,-0.0943632330899539,-0.1427211718406077,9.410690639620972,0.266248845033085,10.024882147595864,18.44208391994462,18.056566027094807
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 4 6kW,AHW-060HCDS1+AHM-060HCDSAA,22.11.2021,Outdoor Air/Water,Regulated,1.0,6.09,5.37,R32,"1,230 kg",42.0,62,42.0,62,-7.0,-10.0,60.0,10.0,11.0,10.0,1.0,194.0,130.0,4.93,,,4720,,2314,,2.04,,-30.451218893884946,0.0124770101957826,-0.0038497612885389,30.40303899986636,-145.01486631280915,-0.1304085422099227,8.964764382789157,145.20501750469907,,,,,-145.01486631280915,-0.1304085422099227,8.964764382789157,145.20501750469907,22.549556269739295,32.40866180267038,17.595387262882042
" Qingdao Hisense Hitachi Air-conditioning Systems Co.,Ltd.",Hi-Therma Split 8kW,AHW-080HCDS1+AHM-080HCDSAA,22.11.2021,Outdoor Air/Water,Regulated,1.0,6.54,5.88,R32,"1,260 kg",42.0,64,42.0,64,-7.0,-10.0,60.0,10.0,11.0,10.0,1.0,194.0,134.0,4.92,,,5170,,2795,,1.85,,-71.55720416672493,0.015077270451438,-0.1518043109399673,71.50983685296093,-2.5744288088091154,-0.1160379529563237,8.403837626770958,2.780490807492767,,,,,-2.5744288088091154,-0.1160379529563237,8.403837626770958,2.780490807492767,26.010984471183644,35.31535108687188,16.83826113235545
 Remeha,MONO AWHP 11 TR,MONO AWHP 11 TR,15.10.2018,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R410A,"3,300 kg",,60,,60,-7.0,-20.0,60.0,22.0,22.0,22.0,0.0,173.0,134.0,4.4,,,9000,,4523,,1.99,,-99.98581483669616,0.0171686260318787,-0.2058849677148638,99.94609392032608,213.36546603311973,-0.0781473008762589,6.7332562839920405,-213.20459251324323,,,,,213.36546603311973,-0.0781473008762589,6.7332562839920405,-213.20459251324323,12.749865144874695,9.539184667026454,9.86909266818379
 Remeha,Tensio 12 16 C TR,Mono 2 AWHP 12TR,19.05.2022,Outdoor Air/Water,Regulated,1.0,12.0,11.58,R32,"1,840 kg",,65,,65,-7.0,-10.0,65.0,20.0,30.0,20.0,0.0,189.0,135.0,4.81,,,10250,,5100,,2.01,,212.7664469308516,0.012971314672506,-0.0415466528717447,-212.8157257810882,141.78753016071465,-0.1093433986346135,8.038426633615925,-141.62781525306465,,,,,141.78753016071465,-0.1093433986346135,8.038426633615925,-141.62781525306465,30.450739494555783,24.106134002995912,14.028101213123215
 Remeha,Tensio 12 16 C TR,Mono 2 AWHP 16TR,19.05.2022,Outdoor Air/Water,Regulated,1.0,15.21,13.02,R32,"1,840 kg",,68,,68,-7.0,-10.0,65.0,20.0,30.0,20.0,0.0,182.0,133.0,4.62,,,11520,,5789,,1.99,,440.2215003535,0.0065243454665606,0.2359539303870579,-440.28015802085895,-53.65732640091683,-0.1014990383633742,7.658570692407441,53.83067170154384,,,,,-53.65732640091683,-0.1014990383633742,7.658570692407441,53.83067170154384,52.31804231078621,45.309913031730446,15.016671161803849
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 018T,05.11.2021,Outdoor Air/Water,Regulated,1.0,17.99,17.67,R32,"5,000 kg",,71,,71,-7.0,-10.0,60.0,18.0,96.0,18.0,0.0,181.0,125.0,4.6,,,15610,,9076,,1.72,,70.61060522714766,0.0170342181686791,-0.246334343607423,-70.65649249289504,-142.54590560624115,-0.1028418760465252,7.524154671468618,142.66691486806337,,,,,-142.54590560624115,-0.1028418760465252,7.524154671468618,142.66691486806337,39.84875666377259,34.748839953504174,8.848989433221245
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 022T,05.11.2021,Outdoor Air/Water,Regulated,1.0,22.31,22.43,R32,"5,000 kg",,73,,73,-7.0,-10.0,60.0,18.0,96.0,18.0,0.0,178.0,126.0,4.53,,,19820,,11391,,1.74,,326.4973059673113,0.0160811115554997,-0.2072332753646229,-326.54468476042115,88.46690752373905,-0.0972354649344527,7.3209018004533695,-88.33145969305133,,,,,88.46690752373905,-0.0972354649344527,7.3209018004533695,-88.33145969305133,58.36319927220206,53.09631132901339,10.156063503845669
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 026T,05.11.2021,Outdoor Air/Water,Regulated,1.0,25.04,26.15,R32,"5,000 kg",,75,,75,-7.0,-10.0,60.0,18.0,96.0,18.0,0.0,177.0,123.0,4.5,,,20640,,12213,,1.69,,-71.55781090450988,0.0144465549902188,-0.1089021582635666,71.50922945833268,-213.5956018284248,-0.1013372491788975,7.449867822968121,213.74484471362229,,,,,-213.5956018284248,-0.1013372491788975,7.449867822968121,213.74484471362229,66.29817701648382,59.24632660038154,12.547225843601076
 Riello S.p.A.   ,Beretta HYDRO UNIT M 18 22 26 30 kW,HYDRO UNIT M 030T,05.11.2021,Outdoor Air/Water,Regulated,1.0,29.18,29.69,R32,"5,000 kg",,77,,77,-5.0,-10.0,60.0,18.0,96.0,18.0,0.0,165.0,123.0,4.19,,,20110,,12337,,1.63,,184.1567926528036,0.0145996417822811,-0.0688368984810759,-184.198290887536,212.85650276968192,-0.095180887013412,7.184974043772762,-212.68239678054312,,,,,212.85650276968192,-0.095180887013412,7.184974043772762,-212.68239678054312,54.9930579850748,49.72132868172033,12.922324278392896
 Salvador Escoda S.A.,MA(M/B) 8-10 v10,MAB-10-V10M + HR-8-10-V10M,21.05.2021,Outdoor Air/Water,Regulated,1.0,9.17,7.67,R32,"1,650 kg",42.0,60,42.0,60,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,205.0,137.0,5.19,,,6780,,3027,,2.24,,-121.78815386307475,0.0084199378213826,0.1810131813381985,121.73505439869396,244.8893717150753,-0.1335711216067193,9.139986684737188,-244.76893728625268,,,,,244.8893717150753,-0.1335711216067193,9.139986684737188,-244.76893728625268,52.27638281426573,44.73524949140448,15.96039078423027
 Salvador Escoda S.A.,MA(M/B) 8-10 v10,MAB-8-V10M + HR-8-10-V10M,21.05.2021,Outdoor Air/Water,Regulated,1.0,8.12,6.6,R32,"1,650 kg",42.0,59,42.0,59,-7.0,-10.0,65.0,14.0,24.0,14.0,0.0,205.0,132.0,5.21,,,5840,,2704,,2.16,,-0.220020363335113,0.0100705482124111,0.116350465461078,0.1703864795517411,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.7520217962358,,,,,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.7520217962358,41.82474306530297,33.94614962560698,15.516493092534914
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (200L),AE120BXYDEG/EU & AE200RNWMEG/EU,27.09.2022,Outdoor Air/Water,Regulated,1.0,12.6,12.6,R32,"3,300 kg",44.0,59,44.0,59,-7.0,-10.0,70.0,22.0,22.0,22.0,0.0,193.0,148.0,4.9,,,11150,,4848,,2.3,,212.7661768747029,0.0119927571731666,0.0066654056159944,-212.8159798361114,-0.3602496342339378,-0.0952355212172542,7.721556087819335,0.5287253674972447,,,,,-0.3602496342339378,-0.0952355212172542,7.721556087819335,0.5287253674972447,16.801550544342422,12.454493156197179,11.74425144081195
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (200L),AE140BXYDEG/EU & AE200RNWMEG/EU,27.09.2022,Outdoor Air/Water,Regulated,1.0,13.6,13.6,R32,"3,300 kg",44.0,60,44.0,60,-7.0,-10.0,70.0,22.0,22.0,22.0,0.0,190.0,147.0,4.83,,,12030,,5276,,2.28,,-185.2854316257987,0.0102933006069057,0.0753320519921101,185.231837886172,186.2060164703589,-0.0898617841446736,7.458166835363389,-186.0272072493881,,,,,186.2060164703589,-0.0898617841446736,7.458166835363389,-186.0272072493881,24.958378347438845,19.622853215564934,12.490667194542006
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 12/14kW (260L),AE140BXYDGG/EU & AE260RNWMGG/EU,27.09.2022,Outdoor Air/Water,Regulated,1.0,13.6,13.6,R32,"3,300 kg",44.0,60,44.0,60,-7.0,-10.0,70.0,22.0,22.0,22.0,22.0,190.0,147.0,4.83,,,12000,,5263,,2.28,,-43.12787909626044,0.0102237571581657,0.0788106428318066,43.07421639697897,186.2060164703589,-0.0898617841446736,7.458166835363389,-186.0272072493881,,,,,186.2060164703589,-0.0898617841446736,7.458166835363389,-186.0272072493881,24.96412165309168,19.583377623123056,12.490667194542008
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS LNHT 8kW (space heating),AE080BXYDEG/EU & MIM-E03CN,27.09.2022,Outdoor Air/Water,Regulated,1.0,9.5,9.5,R32,"2,700 kg",,56,,56,-7.0,-10.0,70.0,22.0,22.0,22.0,0.0,183.0,132.0,4.65,,,8400,,3652,,2.3,,70.61194897613824,0.0141510058171908,-0.0502965835713813,-70.65497703715671,-211.3932526234043,-0.1004117021211096,7.618232658711888,211.50601535043063,,,,,-211.3932526234043,-0.1004117021211096,7.618232658711888,211.50601535043063,14.136509127274325,9.437417876573031,11.212359038932718
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),AE120RXYDEG/EU & AE200RNWMEG/EU,26.01.2021,Outdoor Air/Water,Regulated,1.0,13.0,12.0,R32,"2,200 kg",44.0,64,44.0,64,-7.0,-10.0,65.0,22.0,22.0,22.0,0.0,185.0,138.0,4.69,,,10600,,4907,,2.16,,-294.0156717510097,0.0068791823334663,0.2219601527916165,293.9564321102545,216.90733808216123,-0.104569106699519,7.881634972621554,-216.7286443007696,,,,,216.90733808216123,-0.104569106699519,7.881634972621554,-216.7286443007696,31.541517213083395,21.8855644096672,17.214056891306086
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 12kW & 16kW (space heating/ 200L),AE160RXYDEG/EU & AE200RNWMEG/EU,26.01.2021,Outdoor Air/Water,Regulated,1.0,16.0,16.0,R32,"2,200 kg",44.0,66,44.0,66,-7.0,-10.0,65.0,22.0,22.0,22.0,0.0,176.0,138.0,4.48,,,14150,,6869,,2.06,,91.32050352363504,0.0104538920502087,0.0710349677876485,-91.37309631243592,-106.96332647317564,-0.0875897854470728,7.208934397932579,107.1703163942051,,,,,-106.96332647317564,-0.0875897854470728,7.208934397932579,107.1703163942051,43.07394141212525,36.059768491608416,15.72298919158571
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 5kW (space heating/ 200L),AE050RXYDEG/EU & AE200RNWMEG/EU,26.01.2021,Outdoor Air/Water,Regulated,1.0,6.0,5.0,R32,"1,000 kg",40.0,61,40.0,61,-7.0,-10.0,65.0,22.0,22.0,22.0,0.0,175.0,125.0,4.46,,,4420,,2046,,2.16,,-71.55849464770425,0.0096060050639034,0.1347604298671889,71.5084550949771,132.8614379034578,-0.1101829304358035,7.820227965043273,-132.7611350511782,,,,,132.8614379034578,-0.1101829304358035,7.820227965043273,-132.7611350511782,18.790273710535708,12.414152043959442,16.07895273430328
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Mono 8kW (space heating/ 260L),AE080RXYDEG/EU & AE260RNWMEG/EU,26.01.2021,Outdoor Air/Water,Regulated,1.0,8.0,8.0,R32,"1,150 kg",40.0,63,40.0,63,-7.0,-10.0,65.0,22.0,22.0,22.0,0.0,175.0,126.0,4.44,,,7080,,3726,,1.9,,-43.12584004155551,0.0132127668360424,-0.0540198007489415,43.07625219575526,248.39040773474915,-0.1011124829790466,7.498726065565179,-248.2251891193093,,,,,248.39040773474915,-0.1011124829790466,7.498726065565179,-248.2251891193093,31.689254226148837,24.892756784477008,15.635698302941199
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (space heating/200L),AE040RXEDEG/EU & AE200RNWSEG/EU,26.01.2021,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R32,"1,200 kg",40.0,58,40.0,58,-7.0,-10.0,65.0,22.0,22.0,22.0,0.0,180.0,127.0,4.58,,,4420,,2105,,2.1,,-117.46380601004316,0.0152080237244247,-0.1150623050984331,117.41968288907444,88.44378299486527,-0.0815824599597232,6.783435277520705,-88.35243670481643,,,,,88.44378299486527,-0.0815824599597232,6.783435277520705,-88.35243670481643,9.518432085274636,8.21712728051634,10.503244770292767
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 4kW & 6kW (space heating/200L),AE060RXEDEG/EU & AE200RNWSEG/EU,26.01.2021,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R32,"1,200 kg",40.0,60,40.0,60,-7.0,-10.0,65.0,22.0,22.0,22.0,0.0,180.0,129.0,4.58,,,5310,,2655,,2.0,,181.68103123666617,0.0131246717869815,-0.0506568446001561,-181.7310241874769,-142.53327372240346,-0.0967334556429949,7.380580563314139,142.677811699568,,,,,-142.53327372240346,-0.0967334556429949,7.380580563314139,142.677811699568,25.576274846977707,19.51754071705166,12.36352394323132
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS R32 Split 9kW (space heating/260L),AE090RXEDEG/EU & AE260RNWSEG/EU,26.01.2021,Outdoor Air/Water,Regulated,1.0,9.0,8.0,R32,"1,400 kg",40.0,64,40.0,64,-7.0,-10.0,65.0,22.0,22.0,22.0,0.0,175.0,127.0,4.45,,,7100,,4034,,1.76,,-189.1995989734196,0.0128238353351169,-0.0575995053330013,189.148412569649,110.68992401678663,-0.1088089854095235,7.821833299364825,-110.50964526709431,,,,,110.68992401678663,-0.1088089854095235,7.821833299364825,-110.50964526709431,33.893044237211754,43.15503553490496,16.27412654248402
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12 kW & 16 kW (wall-mounted hydro unit),AE120MXTPEH/EU & AE160MNYDEH/EU,29.07.2020,Outdoor Air/Water,Regulated,1.0,10.0,8.0,R410A,"3,500 kg",55.0,70,55.0,70,-10.0,-10.0,55.0,22.0,22.0,22.0,0.0,183.0,114.0,4.65,,,7100,,3660,,1.94,,45.911248789331,0.0069321856639198,0.2309754386405058,-45.97023167099323,215.05037018096715,-0.1254916940984838,8.284593758734964,-214.93738923736672,,,,,215.05037018096715,-0.1254916940984838,8.284593758734964,-214.93738923736672,13.683051032130024,21.636063216403528,17.547607255806092
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12kW & 16kW (space heating/ 260L),AE120MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,Outdoor Air/Water,Regulated,1.0,10.0,8.0,R410A,"3,500 kg",47.0,70,47.0,70,-10.0,-10.0,55.0,22.0,22.0,22.0,0.0,183.0,114.0,4.65,,,7100,,3660,,1.94,,45.911248789331,0.0069321856639198,0.2309754386405058,-45.97023167099323,215.05037018096715,-0.1254916940984838,8.284593758734964,-214.93738923736672,,,,,215.05037018096715,-0.1254916940984838,8.284593758734964,-214.93738923736672,13.683051032130024,21.636063216403528,17.547607255806092
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 12kW & 16kW (space heating/ 260L),AE160MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,Outdoor Air/Water,Regulated,1.0,11.0,9.0,R410A,"3,500 kg",47.0,73,47.0,73,-10.0,-10.0,55.0,22.0,22.0,22.0,0.0,182.0,119.0,4.63,,,7800,,3881,,2.01,,-242.1562602916524,0.0033066532748308,0.382572742241431,242.0910375954,9.61396812714787,-0.1157995345258124,7.975371428459564,-9.48854311686641,,,,,9.61396812714787,-0.1157995345258124,7.975371428459564,-9.48854311686641,22.76566622000356,14.117752126561596,17.159481390184126
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space heating/ 260L),AE044MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,Outdoor Air/Water,Regulated,1.0,4.0,4.0,R410A,"2,600 kg",43.0,65,43.0,65,-10.0,-10.0,55.0,22.0,22.0,22.0,0.0,173.0,110.0,4.41,,,3500,,1786,,1.96,,-43.1226798582472,0.0154908659917965,-0.1191890104393748,43.07939040431854,212.82068854127272,-0.1198180049047675,7.997573440992987,-212.72356951365137,,,,,212.82068854127272,-0.1198180049047675,7.997573440992987,-212.72356951365137,27.458318754315037,18.66140489567655,16.29142139024911
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space heating/ 260L),AE066MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,Outdoor Air/Water,Regulated,1.0,5.0,5.0,R410A,"2,600 kg",43.0,67,43.0,67,-10.0,-10.0,55.0,22.0,22.0,22.0,0.0,173.0,115.0,4.41,,,4000,,1932,,2.07,,226.9293100503128,0.0101860685668127,0.1123955955901675,-226.9801924879904,123.9797671327188,-0.1103317013817384,7.6890157526573795,-123.87337096136046,,,,,123.9797671327188,-0.1103317013817384,7.6890157526573795,-123.87337096136046,16.465138671851562,8.766145236906253,15.70492480860402
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 1Phase (space heating/ 260L),AE090MXTPEH/EU & AE260TNWTEH/EU,29.07.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R410A,"2,400 kg",43.0,69,43.0,69,-10.0,-10.0,55.0,22.0,22.0,22.0,0.0,174.0,117.0,4.42,,,4900,,2768,,1.77,,212.7672388860747,0.0154188898771888,-0.1589858722927423,-212.81499668589416,-0.3833278742931156,-0.1217565988288223,8.106215841100166,0.5038041437039453,,,,,-0.3833278742931156,-0.1217565988288223,8.106215841100166,0.5038041437039453,13.871483582066293,18.82965389023891,16.403791584979057
 Samsung Electronics Air Conditioner Europe B.V.,Samsung EHS TDM Plus R410A 9 kW 3Phase (space heating/ 200L),AE090MXTPGH/EU & AE200TNWTEH/EU,29.07.2020,Outdoor Air/Water,Regulated,1.0,6.0,5.0,R410A,"2,400 kg",43.0,69,43.0,69,-10.0,-10.0,55.0,22.0,22.0,22.0,0.0,175.0,111.0,4.44,,,4600,,2408,,1.91,,258.75713021918614,0.0116758252462355,0.0313307087115672,-258.80874946317635,230.59366188572,-0.1313796590157558,8.436615386434081,-230.4877159702472,,,,,230.59366188572,-0.1313796590157558,8.436615386434081,-230.4877159702472,12.06588367714959,21.433854065933787,20.081022894488186
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 4-7.2 OS 230V B3 + HA 10-7.2 STB,26.09.2022,Outdoor Air/Water,Regulated,1.0,4.75,5.09,R32,"1,000 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,12.0,6.0,12.0,0.0,182.0,133.0,4.62,4.85,7.34,4500,3610.0,2055,1215.0,2.19,2.97,-28.90942742966004,0.0158524911364396,-0.1429025044506833,28.86755317773641,-0.2538235164544737,-0.0894064612044196,7.159346719931327,0.3581807705017953,61.75453844255832,-0.0160118591994339,-0.6870971086961917,-61.7072955695195,-0.2538235164544737,-0.0894064612044196,7.159346719931327,0.3581807705017953,25.838224656797003,21.354894174368972,8.315751598731497
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 4-7.2 OS 230V B3 + HA 10-7.2 STB C2,26.09.2022,Outdoor Air/Water,Regulated,1.0,4.75,5.09,R32,"1,000 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,12.0,6.0,12.0,0.0,168.0,125.0,4.27,4.44,6.63,4500,3610.0,2103,1267.0,2.14,2.85,-21.4773117357038,0.0154297543393231,-0.1136840816055552,21.43639909756898,-185.14846183951727,-0.0785645336926478,6.493941266995,185.2353803227844,70.63645377051404,-0.0153786999783116,-0.6222718943417838,-70.59103213829844,-185.14846183951727,-0.0785645336926478,6.493941266995,185.2353803227844,26.62911499836709,22.960813185370338,7.3416399623921045
