Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 4-7.2 OS 230V B3 + HA 10-7.2 WS,26.09.2022,Outdoor Air/Water,Regulated,1.0,3.67,3.37,R32,"1,000 kg",38.0,63,38.0,63,-10.0,-10.0,60.0,12.0,6.0,12.0,0.0,182.0,134.0,4.63,4.85,7.34,4500,3610.0,2055,1215.0,2.19,2.97,-28.90942742966004,0.0158524911364396,-0.1429025044506833,28.86755317773641,-0.2538235164544737,-0.0894064612044196,7.159346719931327,0.3581807705017953,61.75453844255832,-0.0160118591994339,-0.6870971086961917,-61.7072955695195,-0.2538235164544737,-0.0894064612044196,7.159346719931327,0.3581807705017953,25.838224656797003,21.354894174368972,8.315751598731497
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 6-7.2 OS 230V B3 + HA 10-7.2 STB,26.09.2022,Outdoor Air/Water,Regulated,1.0,5.01,5.21,R32,"1,000 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,12.0,6.0,12.0,0.0,181.0,136.0,4.61,4.68,7.24,4610,5220.0,2095,1858.0,2.2,2.81,-43.12327207963476,0.0141912902959753,-0.0760801589012485,43.07878040848172,193.39596131809523,-0.0850436989608853,7.010564880068118,-193.28444351648844,-69.29624000550993,-0.0164238729580673,-1.1839131167640409,69.35991039525624,193.39596131809523,-0.0850436989608853,7.010564880068118,-193.28444351648844,22.570757348132098,18.536724837347727,7.991009601927102
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 6-7.2 OS 230V B3 + HA 10-7.2 STB C2,26.09.2022,Outdoor Air/Water,Regulated,1.0,5.01,5.21,R32,"1,000 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,12.0,6.0,12.0,0.0,168.0,127.0,4.27,4.32,6.57,4610,5220.0,2144,1905.0,2.15,2.74,497.09381780185697,0.0138430753636548,-0.0505919304193983,-497.1373110173256,141.73997434749774,-0.075533372583352,6.39876322452648,-141.6481319861067,-74.25520689747256,-0.0159866380255663,-1.127288938404288,74.31725415583522,141.73997434749774,-0.075533372583352,6.39876322452648,-141.6481319861067,23.76912255197201,20.510969783617718,7.02730283312976
 Saunier Duval Brand Group,HA 4-7.2 OS 230V B3 / HA 6-7.2 OS 230V B3,HA 6-7.2 OS 230V B3 + HA 10-7.2 WS,26.09.2022,Outdoor Air/Water,Regulated,1.0,4.04,3.99,R32,"1,000 kg",38.0,63,38.0,63,-10.0,-10.0,60.0,12.0,6.0,12.0,0.0,182.0,136.0,4.62,4.68,7.24,4610,5220.0,2095,1858.0,2.2,2.81,-43.12327207963476,0.0141912902959753,-0.0760801589012485,43.07878040848172,193.39596131809523,-0.0850436989608853,7.010564880068118,-193.28444351648844,-69.29624000550993,-0.0164238729580673,-1.1839131167640409,69.35991039525624,193.39596131809523,-0.0850436989608853,7.010564880068118,-193.28444351648844,22.570757348132098,18.536724837347727,7.991009601927102
 Saunier Duval Brand Group,HA 5-6 O 230V,HA 5-6 O 230V B3,25.03.2022,Outdoor Air/Water,Regulated,1.0,4.45,4.88,R290,"0,600 kg",,52,,54,-10.0,-10.0,55.0,8.0,17.0,17.0,0.0,177.0,130.0,4.5,,,4320,,2047,,2.11,,184.3348683184669,0.0155449166633855,-0.1572120455253523,-184.38243132780497,-213.59589409168123,-0.0845001241216961,6.909770813467434,213.74194299038925,,,,,-213.59589409168123,-0.0845001241216961,6.909770813467434,213.74194299038925,19.02919159550367,12.959684505202159,10.271790416462766
 Saunier Duval Brand Group,HA 7-6 O 230V,HA 6-6 O 230V,06.04.2022,Outdoor Air/Water,Regulated,1.0,5.75,4.49,R290,"0,900 kg",,53,,55,-10.0,-10.0,55.0,8.0,29.0,29.0,0.0,188.0,131.0,4.76,,,3890,,1776,,2.19,,-299.0184412447387,0.0044466715637855,0.3613126371371663,298.9586176493037,-215.27050915408395,-0.1017678587257,7.732651259272527,215.40282882965752,,,,,-215.27050915408395,-0.1017678587257,7.732651259272527,215.40282882965752,20.477395401097674,14.609685443036224,10.811792276997028
 STIEBEL ELTRON GmbH & Co KG,"HPA-O 7 S Premium, HPA-O 7 CS Premium",HPA-O 7 CS Premium,08.01.2018,Outdoor Air/Water,Regulated,1.0,8.0,8.0,R410A,"4,200 kg",,50,,50,-8.0,-20.0,65.0,16.0,16.0,16.0,43.0,159.0,127.0,4.04,,,7100,,3257,,2.18,,212.76301398188505,0.0078568552514356,0.1882485652348293,-212.8191793146973,42.096477449115525,-0.0528580548596311,5.432753387826411,-41.96526538083468,,,,,42.096477449115525,-0.0528580548596311,5.432753387826411,-41.96526538083468,15.681424850815349,11.77566758668412,7.738227235224063
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 5 CS Premium,31.10.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R410A,"2,950 kg",50.0,,50.0,,-7.0,-10.0,60.0,27.0,63.0,27.0,35.0,165.0,129.0,4.21,,,5540,,2451,,2.26,,-355.8816540124635,0.0118162299627871,0.0421590317760518,355.83433693777084,-89.23074327039888,-0.0787400788082718,6.600733825349531,89.34601640123805,,,,,-89.23074327039888,-0.0787400788082718,6.600733825349531,89.34601640123805,16.758363610298346,12.626910945208028,9.965827301859234
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 5 S Smart,31.10.2020,Outdoor Air/Water,Regulated,1.0,6.0,6.0,R410A,"2,950 kg",52.0,,52.0,,-7.0,-10.0,60.0,27.0,63.0,27.0,35.0,154.0,121.0,3.92,,,5540,,2451,,2.26,,-209.02110816277687,0.0131971248820821,0.1172310723645497,208.9929982352514,141.75664154881946,-0.0766241151400145,6.209151759463037,-141.6309841424644,,,,,141.75664154881946,-0.0766241151400145,6.209151759463037,-141.6309841424644,33.139532653470184,15.357755688928174,20.62322683529057
 STIEBEL ELTRON GmbH & Co KG,LWZ 5/8,LWZ 504 E,31.10.2020,Outdoor Air/Water,Regulated,1.0,10.0,7.0,R410A,"2,950 kg",50.0,55,50.0,50,-7.0,-10.0,60.0,27.0,63.0,27.0,35.0,163.0,128.0,4.14,,,5870,,2597,,2.26,,-81.82018747104496,-0.0089254795493996,0.9324930422536096,81.74322863084514,52.92580559526,-0.0706560680226674,6.250740670606477,-52.79350231230433,,,,,52.92580559526,-0.0706560680226674,6.250740670606477,-52.79350231230433,24.601917818001507,19.631744393633504,11.375891323888622
 STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,WPE-I 04 H(K)(W) 230 Premium ,08.09.2020,Brine/Water,Regulated,2.0,4.23,3.76,R454C,"2,200 kg",38.0,,38.0,,-10.0,-10.0,75.0,16.0,16.0,16.0,0.0,195.0,153.0,5.07,,,3320,,927,,3.58,,-0.0091831934730714,0.0091831937216062,0.2326700996070372,-0.0391837775735794,0.0889394539008947,-0.0889394540812286,7.928859725071339,-0.0415188545283096,,,,,0.0889394539008947,-0.0889394540812286,7.928859725071339,-0.0415188545283096,62.65362850014897,53.72674036222878,5.9995352780654185
 STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,WPE-I 06 H(K)(W) 230 Premium,08.09.2020,Brine/Water,Regulated,2.0,6.7,6.05,R454C,"2,200 kg",41.0,,41.0,,-10.0,-10.0,75.0,16.0,16.0,16.0,0.0,200.0,160.0,5.2,,,5340,,1504,,3.55,,-0.0079872554293816,0.0079872477335217,0.2728403289681633,-0.0429898238622455,0.0794365637519979,-0.0794366120346621,7.575497346258508,-0.0142467952645076,,,,,0.0794365637519979,-0.0794366120346621,7.575497346258508,-0.0142467952645076,97.26681811586553,92.23757314414229,3.8839384005974558
 STIEBEL ELTRON GmbH & Co KG,WPE-I 04/06/08 H(K)(W) 230 (GB) Premium ,WPE-I 08 H(K)(W) 230 Premium,08.09.2020,Brine/Water,Regulated,2.0,7.66,6.93,R454C,"2,200 kg",40.0,,40.0,,-10.0,-10.0,75.0,16.0,16.0,16.0,0.0,197.0,158.0,5.12,,,6120,,1779,,3.44,,-0.0076606042986876,0.00766059875575,0.2810047273114381,-0.0441323192893284,0.0771790340535191,-0.0771790231229733,7.395242002289203,-0.0034894537135224,,,,,0.0771790340535191,-0.0771790231229733,7.395242002289203,-0.0034894537135224,110.72896212378106,108.13897406625217,3.59268734810707
 STIEBEL ELTRON GmbH & Co KG,WPE-I 12/15 H(K)(W) 230 (GB) Premium,WPE-I 12 H(K)(W) 230 Premium,08.09.2020,Brine/Water,Regulated,2.0,12.03,11.99,R454C,"3,100 kg",39.0,,39.0,,-10.0,-10.0,75.0,19.0,19.0,19.0,0.0,216.0,169.0,5.59,,,10590,,2983,,3.55,,-0.0126485989643957,0.0126485982336976,0.0522591075027276,-0.03908759336504,0.0913838786066604,-0.0913838251444559,8.261961309693218,0.0091021865474516,,,,,0.0913838786066604,-0.0913838251444559,8.261961309693218,0.0091021865474516,79.76834309415938,81.4830896733059,3.4504139830086435
 STIEBEL ELTRON GmbH & Co KG,WPE-I 12/15 H(K)(W) 230 (GB) Premium,WPE-I 15 H(K)(W) 230 Premium,08.09.2020,Brine/Water,Regulated,2.0,14.46,13.77,R454C,"3,100 kg",39.0,,39.0,,-10.0,-10.0,75.0,19.0,19.0,19.0,0.0,210.0,168.0,5.44,,,12160,,3576,,3.4,,-0.0095257514694516,0.0095257558215744,0.1767285971935058,-0.0448530723584931,0.0796756848189868,-0.0796758102116733,7.682139944906407,0.0326331696617176,,,,,0.0796756848189868,-0.0796758102116733,7.682139944906407,0.0326331696617176,101.7637724042962,110.72420085287848,5.368654412580416
 STIEBEL ELTRON GmbH & Co KG,WPE-I 87 H 400 Premium,WPE-I 87 H 400 Premium,05.10.2020,Brine/Water,Regulated,2.0,84.67,79.0,R410A,"9,000 kg",50.0,,50.0,,-10.0,-10.0,65.0,9.0,11.0,11.0,0.0,199.0,157.0,5.17,,,69880,,23293,,3.0,,-0.0111428985264813,0.0111428878676106,0.0986594256031026,-0.0428008462108779,0.0782456872144419,-0.0782457665522227,7.324671996964489,0.0342932194106522,,,,,0.0782456872144419,-0.0782457665522227,7.324671996964489,0.0342932194106522,56.11779201025736,64.72126209872528,6.048132763346539
 STIEBEL ELTRON GmbH & Co KG,"WPF 07, WPF 07 cool, WPC 07, WPC 07 cool","WPC 07 , average climates",23.08.2016,Brine/Water,On-Off,5.0,8.0,7.0,R410A,"1,720 kg",52.0,0,52.0,0,-10.0,-10.0,65.0,0.0,54.0,9.0,0.0,205.0,139.0,5.32,,,7000,,2280,,3.07,,-0.019699973612254,0.0196999704286342,0.0325843010873309,0.0062935608581912,0.1295707499772184,-0.1295707220423227,9.224322057098846,-0.0429510002462332,,,,,0.1295707499772184,-0.1295707220423227,9.224322057098846,-0.0429510002462332,5.020252077582322,6.1599044056997885,7.865962916758635
 STIEBEL ELTRON GmbH & Co KG,"WPF 10, WPF 10 cool, WPC 10, WPC 10 cool",WPC 10,23.08.2016,Brine/Water,On-Off,5.0,10.0,9.0,R410A,"2,030 kg",52.0,0,52.0,0,-10.0,-20.0,65.0,0.0,84.0,9.0,0.0,216.0,137.0,5.61,,,9200,,3098,,2.97,,-2.49555767866394e-05,2.4635472886553223e-05,0.8955909368351491,-0.0152322755633114,0.0005170628780005,-0.0005184215846754,3.5130034339368703,0.0842338517036481,,,,,0.0005170628780005,-0.0005184215846754,3.5130034339368703,0.0842338517036481,3.054015611875642,13.193182813626132,14.136327460165997
 STIEBEL ELTRON GmbH & Co KG,WPF 16 basic,"WPF 16 basic, all climates",04.09.2019,Brine/Water,On-Off,5.0,17.0,16.0,R410A,"2,600 kg",65.0,,65.0,,-10.0,-10.0,60.0,0.0,78.0,3.0,0.0,117.0,117.0,4.8,,,15700,,6062,,2.59,,-0.02094654537719,0.0209465464317624,-0.0280117253227861,0.0066368738196499,0.1170795097092173,-0.1170794837089887,8.138900313204442,-0.0380123067737386,,,,,0.1170795097092173,-0.1170794837089887,8.138900313204442,-0.0380123067737386,5.575816813302143,6.66045158492964,8.329696292291683
 STIEBEL ELTRON GmbH & Co KG,WPF 20,WPF 20,24.01.2019,Brine/Water,On-Off,5.0,22.0,20.0,R410A,"5,990 kg",59.0,59,59.0,59,-10.0,-10.0,60.0,0.0,7.0,7.0,74.0,192.0,131.0,5.0,,,20200,,6824,,2.96,,-0.0199701440059481,0.0199701459973094,0.0190724044035761,0.0063788693561286,0.1251171520981966,-0.1251171520975262,8.902240112431471,-0.0407394311654378,,,,,0.1251171520981966,-0.1251171520975262,8.902240112431471,-0.0407394311654378,5.041056277222626,6.2450244166459665,7.799323148267649
 STIEBEL ELTRON GmbH & Co KG,WPF 27,WPF 27,24.01.2019,Brine/Water,On-Off,5.0,30.0,27.0,R410A,"7,200 kg",60.0,60,60.0,60,-10.0,-10.0,60.0,0.0,7.0,7.0,74.0,203.0,132.0,5.28,,,27000,,9247,,2.92,,-0.0208642846446682,0.0208642859224762,-0.0225907795531903,0.0068626936208942,0.1438729023187168,-0.1438728546683285,9.72921686825523,-0.0485250036733053,,,,,0.1438729023187168,-0.1438728546683285,9.72921686825523,-0.0485250036733053,6.114944188971538,6.785939554023207,9.172659374517206
 STIEBEL ELTRON GmbH & Co KG,WPF 35,WPF 35,19.09.2016,Brine/Water,On-Off,5.0,38.0,34.0,R410A,"10,000 kg",60.0,60,60.0,60,-10.0,-10.0,60.0,0.0,7.0,7.0,74.0,200.0,133.0,5.19,,,34500,,11695,,2.95,,-0.0239960393078388,0.0239960393078795,-0.1004999372930861,0.012543554064892,0.149883743520411,-0.1498837363558266,9.807488473119388,-0.0675671541343753,,,,,0.149883743520411,-0.1498837363558266,9.807488473119388,-0.0675671541343753,7.134625057419878,11.894826391069886,14.492335843781099
 STIEBEL ELTRON GmbH & Co KG,WPF 52,WPF 52,04.09.2019,Brine/Water,On-Off,5.0,56.0,52.0,R410A,"12,500 kg",59.0,59,59.0,59,-10.0,-10.0,60.0,0.0,7.0,7.0,99.0,200.0,138.0,5.2,,,52500,,16827,,3.12,,-0.0191915171985471,0.0191915180712264,0.058734970416889,0.0061912035109105,0.1233088692156032,-0.1233089027109068,8.982142416394977,-0.0406139625600959,,,,,0.1233088692156032,-0.1233089027109068,8.982142416394977,-0.0406139625600959,4.5245353096533005,5.941280579401578,7.407602401657149
 STIEBEL ELTRON GmbH & Co KG,WPF 66,WPF 66,24.01.2019,Brine/Water,On-Off,5.0,67.0,62.0,R410A,"14,500 kg",63.0,63,63.0,63,-10.0,-10.0,60.0,0.0,7.0,7.0,99.0,190.0,131.0,4.95,,,62800,,21361,,2.94,,-0.0192076864216087,0.0192076844603067,0.0572749893420556,0.0061680685093445,0.1181251693140665,-0.1181251701006482,8.557569800951365,-0.0387905938138245,,,,,0.1181251693140665,-0.1181251701006482,8.557569800951365,-0.0387905938138245,4.627411024116843,5.934670834233981,7.487907944332644
 STIEBEL ELTRON GmbH & Co KG,WPL 09 I(K)CS classic,WPL 09 ICS classic,04.09.2019,Outdoor Air/Water,Regulated,1.0,4.8,4.5,R410A,"2,200 kg",45.0,,45.0,,-7.0,-10.0,60.0,56.0,21.0,56.0,26.0,178.0,130.0,4.53,,,3980,,1753,,2.27,,-71.55406589842458,0.0117747353110399,0.0785521923669965,71.5127707655315,-68.12280466455196,-0.1029316593122329,7.822911391141565,68.27648018177362,,,,,-68.12280466455196,-0.1029316593122329,7.822911391141565,68.27648018177362,12.796186654009938,8.286880371047044,13.688435527764504
 STIEBEL ELTRON GmbH & Co KG,WPL 09 I(K)CS classic,WPL 09 IKCS classic,04.09.2019,Outdoor Air/Water,Regulated,1.0,4.7,4.5,R410A,"2,200 kg",45.0,,45.0,,-7.0,-10.0,60.0,56.0,21.0,56.0,26.0,175.0,128.0,4.46,,,3940,,1775,,2.22,,-14.474869203636068,0.0114048270890598,0.092875079544883,14.432440560192894,-71.45074962144736,-0.099833754144213,7.6484393184816,71.61099093201975,,,,,-71.45074962144736,-0.099833754144213,7.6484393184816,71.61099093201975,13.847398703304584,8.654231801429995,13.956140604194225
 STIEBEL ELTRON GmbH & Co KG,WPL 13/17 ACS classic,"WPL 13 ACS classic + HSBB 200, HSBB 200 S",19.01.2017,Outdoor Air/Water,Regulated,1.0,6.8,7.55,R410A,"2,000 kg",27.0,57,27.0,57,-7.0,-10.0,60.0,17.0,30.0,17.0,5.0,177.0,125.0,4.5,,,5100,,2589,,1.97,,161.9370928827826,0.0112656058877835,0.100968661531646,-161.98216963924165,163.37085579629522,-0.0917611866314493,7.218316155684211,-163.23236319174492,,,,,163.37085579629522,-0.0917611866314493,7.218316155684211,-163.23236319174492,12.435499454763574,5.437348263937202,9.816843608761591
 STIEBEL ELTRON GmbH & Co KG,WPL 25 AS,WPL 25 AS,11.08.2016,Outdoor Air/Water,Regulated,1.0,15.0,15.0,R410A,"4,700 kg",,54,,54,-5.0,-20.0,65.0,16.0,16.0,16.0,43.0,173.0,136.0,4.39,,,13800,,5679,,2.43,,212.7667371022934,0.0114140651212511,0.0476440707365019,-212.8153907507644,-71.4437667132984,-0.0754733042215006,6.759566543051906,71.61371748949891,,,,,-71.4437667132984,-0.0754733042215006,6.759566543051906,71.61371748949891,20.70251533203956,15.780206859965755,12.179400539600405
 STIEBEL ELTRON GmbH & Co KG,WPL-A 05/07 HK 230 Premium,WPL-A 05 HK 230 Premium,07.08.2020,Outdoor Air/Water,Regulated,1.0,5.5,5.6,R454C,"3,000 kg",,47,,47,-7.0,-10.0,75.0,12.0,10.0,12.0,10.0,185.0,151.0,4.7,,,4890,,1852,,2.64,,184.33523366933684,0.0109030339991949,0.0899603200684772,-184.3819489738225,212.84092544998765,-0.0857240400655924,7.431511453787621,-212.69871104032072,,,,,212.84092544998765,-0.0857240400655924,7.431511453787621,-212.69871104032072,24.66258910556313,20.270969284821472,10.531950551211555
 STIEBEL ELTRON GmbH & Co KG,WPL-A 05/07 HK 230 Premium,WPL-A 07 HK 230 Premium,07.08.2020,Outdoor Air/Water,Regulated,1.0,8.1,8.0,R454C,"3,000 kg",,47,,47,-7.0,-10.0,75.0,12.0,10.0,12.0,10.0,192.0,153.0,4.88,,,7040,,2897,,2.43,,212.76345260634443,0.008930581293731,0.1392551614954379,-212.8187358332796,212.85715727373844,-0.0835360493961642,7.338410527017352,-212.68161710475408,,,,,212.85715727373844,-0.0835360493961642,7.338410527017352,-212.68161710475408,11.788958541344048,6.589387383586434,10.869735812560862
 tecalor GmbH,TTF 27 HT,TTF 27 HT,04.09.2019,Brine/Water,On-Off,5.0,27.0,25.0,R134a,"6,000 kg",60.0,60,64.0,64,-10.0,-10.0,75.0,0.0,3.0,3.0,46.0,175.0,131.0,4.58,,,25300,,8268,,3.06,,-0.0145163390073976,0.0145163404514214,0.2876082095576093,0.0046895054137989,0.0885227636347039,-0.0885228258147587,7.302486403772544,-0.029861210125778,,,,,0.0885227636347039,-0.0885228258147587,7.302486403772544,-0.029861210125778,2.7154563314878857,4.071606417099433,5.621290822350918
 tecalor GmbH,TTF 33.5,TTF 33.5,15.03.2021,Brine/Water,Regulated,2.0,33.28,31.13,R410A,"3,900 kg",47.0,,47.0,,-10.0,-10.0,65.0,12.0,12.0,12.0,0.0,214.0,159.0,5.55,,,27540,,8771,,3.14,,-0.0128102718011399,0.0128102807915987,0.0297149300964992,-0.0402777738107508,0.1032965203911609,-0.1032965203914847,8.47806356736605,0.0043583774546458,,,,,0.1032965203911609,-0.1032965203914847,8.47806356736605,0.0043583774546458,43.67906139389744,45.515493835208225,3.77443656291068
 tecalor GmbH,TTF 35,TTF 35,01.11.2016,Brine/Water,Regulated,2.0,38.0,34.0,R410A,"10,000 kg",56.0,56,56.0,56,-10.0,-10.0,60.0,0.0,7.0,7.0,74.0,200.0,133.0,5.19,,,34500,,11695,,2.95,,-0.0187248556321874,0.0187248551651243,0.0696530590842984,0.0054668211065609,0.1343859777063498,-0.1343859954095718,9.268468736346758,-0.0982714672261037,,,,,0.1343859777063498,-0.1343859954095718,9.268468736346758,-0.0982714672261037,5.6395091330600415,10.035949995958758,18.550286986250235
 tecalor GmbH,TTF 40,TTF 40,,Brine/Water,On-Off,5.0,43.0,40.0,R410A,"10,000 kg",58.0,,58.0,,-10.0,-10.0,60.0,0.0,7.0,7.0,74.0,194.0,133.0,5.05,,,40500,,13500,,3.0,,-0.0194579213374605,0.0194579216787033,0.044793609890321,0.0062400947890231,0.1219919174662483,-0.1219919608106266,8.79735990150502,-0.0400389219908007,,,,,0.1219919174662483,-0.1219919608106266,8.79735990150502,-0.0400389219908007,4.7391500324680536,6.038955475888333,7.595754296652418
 tecalor GmbH,TTF 44.5,TTF 44.5,15.03.2021,Brine/Water,Regulated,2.0,38.06,35.62,R410A,"4,400 kg",48.0,,50.0,,-10.0,-10.0,65.0,7.0,7.0,7.0,0.0,218.0,168.0,5.65,,,31510,,9816,,3.21,,-0.0115196541089275,0.0115196539884087,0.0780584970187013,-0.0432452858277819,0.0942641169451134,-0.0942640969771319,8.257739277158196,0.0282397275563622,,,,,0.0942641169451134,-0.0942640969771319,8.257739277158196,0.0282397275563622,49.26447698376532,55.65747883158032,5.409337982923217
 tecalor GmbH,TTF 66,TTF 66,,Brine/Water,On-Off,5.0,67.0,62.0,R410A,"14,500 kg",59.0,63,59.0,63,-10.0,-10.0,60.0,0.0,7.0,7.0,99.0,190.0,131.0,4.95,,,62800,,21361,,2.94,,-0.0187963745247721,0.0187963740602958,0.0687720391033471,0.0059280490953965,0.1181251693140665,-0.1181251701006482,8.557569800951365,-0.0387905938138245,,,,,0.1181251693140665,-0.1181251701006482,8.557569800951365,-0.0387905938138245,4.900937477034583,5.569354933253894,7.48790794433264
 tecalor GmbH,TTL 20 A,TTL 20 A,10.04.2017,Outdoor Air/Water,Regulated,1.0,11.0,12.0,R410A,"4,700 kg",,54,,54,-5.0,-20.0,65.0,10.0,10.0,10.0,38.0,185.0,143.0,4.7,,,10600,,3941,,2.69,,-299.32448602826935,0.0144958652951565,0.0574917367477038,299.2981362004843,172.865908495688,-0.0849580364972622,7.358890939976777,-172.7140394504696,,,,,172.865908495688,-0.0849580364972622,7.358890939976777,-172.7140394504696,23.672215351315955,16.014588893494032,10.954512662188748
 tecalor GmbH,TTL 25 A,TTL 25 A,01.11.2016,Outdoor Air/Water,Regulated,1.0,15.0,15.0,R410A,"4,700 kg",,54,,54,-5.0,-20.0,65.0,10.0,10.0,10.0,38.0,182.0,141.0,4.63,,,13800,,5565,,2.48,,86.59296472544695,0.0117031754011611,0.0474228981692515,-86.64085529536855,-20.26921800750897,-0.081199991830262,7.102955977794696,20.4383733284543,,,,,-20.26921800750897,-0.081199991830262,7.102955977794696,20.4383733284543,19.937814289326184,13.80931731087791,10.979588299040538
 tecalor GmbH,TTL 3.5 ACS,"TTL 3.5 ACS + HSBC 200, HSBC 200 S",19.01.2017,Outdoor Air/Water,Regulated,1.0,3.62,3.83,R410A,"1,100 kg",33.0,52,33.0,52,-7.0,-10.0,60.0,17.0,30.0,17.0,5.0,166.0,116.0,4.22,,,2790,,1388,,2.01,,-216.58024021511272,0.0115366170607746,0.090951378123755,216.5354988059539,141.755970695474,-0.0900230693547691,6.903322843687106,-141.65312235317123,,,,,141.755970695474,-0.0900230693547691,6.903322843687106,-141.65312235317123,11.981795924414172,5.308956272960172,10.323833341685239
 tecalor GmbH,TTL 4.5 ACS,"TTL 4.5 ACS + HSBB 200 classic, HSBB 200 S classic",19.01.2017,Outdoor Air/Water,Regulated,1.0,4.59,3.83,R410A,"1,100 kg",33.0,52,33.0,52,-7.0,-10.0,60.0,17.0,30.0,17.0,5.0,165.0,116.0,4.2,,,2790,,1388,,2.01,,-213.7238446440164,-0.0024105885487522,0.6908760548658214,213.65864911190943,-208.058462309582,-0.0860760987423269,6.72290088798355,208.17480945213617,,,,,-208.058462309582,-0.0860760987423269,6.72290088798355,208.17480945213617,22.697572284290636,18.60655095719962,12.324588199455889
 tecalor GmbH,"TTL 8.5 ICS, TTL 8.5 IKCS",TTL 8.5 ICS,03.04.2018,Outdoor Air/Water,Regulated,1.0,9.0,7.2,R410A,"2,600 kg",43.0,,48.0,,-7.0,-10.0,60.0,56.0,21.0,56.0,26.0,167.0,129.0,4.24,,,6390,,2945,,2.17,,14.420513916542546,0.0015671934177915,0.5336161304488478,-14.479113697949032,-75.87732060472858,-0.0720861812162919,6.414949680737425,76.06282428199532,,,,,-75.87732060472858,-0.0720861812162919,6.414949680737425,76.06282428199532,21.957346858957525,20.958891772244783,13.000937117638005
 tecalor GmbH,"TTL 8.5 ICS, TTL 8.5 IKCS",TTL 8.5 IKCS,03.04.2018,Outdoor Air/Water,Regulated,1.0,9.2,7.1,R410A,"2,600 kg",40.0,,44.0,,-7.0,-10.0,60.0,56.0,21.0,56.0,26.0,161.0,126.0,4.11,,,6280,,2948,,2.13,,-213.72035616366333,0.0012261233264081,0.5536808863894344,213.66194637480976,283.931959264028,-0.0692777954175021,6.212755136344063,-283.7501968068084,,,,,283.931959264028,-0.0692777954175021,6.212755136344063,-283.7501968068084,22.42394271222992,21.298674136738057,13.449697294578906
 tecalor GmbH,TTL 9.5/12.5 AC,TTL 12.5 AC,14.10.2021,Outdoor Air/Water,Regulated,1.0,12.8,13.42,R410A,"5,500 kg",,55,,55,-7.0,-10.0,65.0,10.0,10.0,10.0,38.0,159.0,130.0,4.05,,,11870,,4885,,2.43,,590.3635307976639,0.0094323823632873,0.1696330309267243,-590.4109651741666,150.63212343188803,-0.046653272692374,5.299948568138557,-150.53533560779815,,,,,150.63212343188803,-0.046653272692374,5.299948568138557,-150.53533560779815,27.300190506355076,24.899734204012645,5.218428343502496
 tecalor GmbH,TTL 9.5/12.5 AC,TTL 9.5 AC,14.10.2021,Outdoor Air/Water,Regulated,1.0,10.29,11.45,R410A,"5,500 kg",,55,,55,-7.0,-10.0,65.0,10.0,10.0,10.0,38.0,159.0,125.0,4.04,,,10130,,3957,,2.56,,-123.38159203701522,0.0131509848181212,0.112051917419824,123.35413783810934,108.41783034388368,-0.0522341540655855,5.558822275341967,-108.33733699680424,,,,,108.41783034388368,-0.0522341540655855,5.558822275341967,-108.33733699680424,27.305944928280987,24.662659974442075,5.615514958232961
 THERMAGEN sp. z o.o.,Volan 12,Volan 12,01.06.2022,Outdoor Air/Water,Regulated,1.0,6.5,6.5,R290,"0,850 kg",,57,,57,-7.0,-10.0,70.0,0.0,10.0,8.0,10.0,154.0,125.0,3.93,,,5760,,2851,,2.02,,-10.361273541012508,0.0123798231550466,-0.0056966313581755,10.31201435349815,-204.7483408995707,-0.0462175379107997,5.034232154884466,204.8160537644252,,,,,-204.7483408995707,-0.0462175379107997,5.034232154884466,204.8160537644252,9.880242868932552,7.298725317879732,7.528429475368847
 Thermia,Mega L,Thermia Mega L,10.04.2019,Brine/Water and Water/Water,Regulated,2.0,59.64,55.34,R410A,"6,300 kg",43.0,,43.0,,-10.0,-10.0,65.0,9.0,11.0,18.0,0.0,200.0,155.0,5.19,,,48960,,16266,,3.01,,-0.0109280982594888,0.0109280959195605,0.1054540093413154,-0.0436199921949827,0.0834959590093088,-0.0834959528722854,7.495214456160336,0.0153454059710301,,,,,0.0834959590093088,-0.0834959528722854,7.495214456160336,0.0153454059710301,57.83072052032983,62.52386567036059,5.77871457900171
 Thermia,Thermia Atlas 12,ATLAS 12 230V,02.03.2020,Brine/Water and Water/Water,Regulated,2.0,11.49,10.48,R410A,"1,400 kg",33.0,,33.0,,-10.0,-10.0,65.0,15.0,16.0,16.0,0.0,222.0,162.0,5.75,,,9270,,2861,,3.24,,-0.0125337192083107,0.0125337205787979,0.0420469368525215,-0.041107894575988,0.1115617237010068,-0.1115617237012722,8.947521773453898,-0.0164535774922098,,,,,0.1115617237010068,-0.1115617237012722,8.947521773453898,-0.0164535774922098,63.82521215876926,61.273426224941204,6.388423072118166
 Thermia,Thermia Atlas 18,ATLAS 18 400V,02.03.2020,Brine/Water and Water/Water,Regulated,2.0,15.05,15.68,R410A,"1,950 kg",36.0,0,36.0,0,-10.0,-10.0,65.0,15.0,16.0,16.0,0.0,228.0,168.0,5.9,,,14000,,4142,,3.38,,-0.0178502891085644,0.017850289108561,-0.1820331925218373,-0.0322562561721771,0.1173906408448441,-0.1173907731541665,9.332230876941098,-0.0048351381748402,,,,,0.1173906408448441,-0.1173907731541665,9.332230876941098,-0.0048351381748402,44.65077524921767,43.991714273071715,3.8842307638158955
 Thermia,Thermia Calibra 12,Thermia Calibra 12 230V ,04.10.2019,Brine/Water and Water/Water,Regulated,2.0,11.69,10.6,R410A,"1,400 kg",35.0,,35.0,,-10.0,-10.0,65.0,15.0,18.0,18.0,0.0,219.0,157.0,7.45,,,9380,,2978,,3.15,,-0.0128635595505048,0.012863563262583,0.0276658559195517,-0.0404576583501892,0.119464818098021,-0.1194647151777437,9.151964826671916,-0.0208186553992324,,,,,0.119464818098021,-0.1194647151777437,9.151964826671916,-0.0208186553992324,63.36373583581819,59.474236490115764,6.536383678103145
 Thermia,Thermia Calibra 7,Thermia Calibra 7 230V,04.10.2019,Brine/Water and Water/Water,Regulated,2.0,7.11,6.39,R410A,"0,950 kg",32.0,,32.0,,-10.0,-10.0,65.0,12.0,15.0,15.0,0.0,214.0,150.0,5.56,,,5650,,1828,,3.09,,-0.013725198288975,0.0137252649776322,-0.0008721383064594,-0.0379207136215521,0.1270157933495663,-0.1270158058440725,9.346168556138563,-0.0328572068575474,,,,,0.1270157933495663,-0.1270158058440725,9.346168556138563,-0.0328572068575474,54.155491423781086,48.06568373454532,6.714308156860785
 Thermia,Thermia Calibra Eco 12,Thermia Calibra Eco 12 230V,25.08.2021,Brine/Water and Water/Water,Regulated,2.0,11.52,10.57,R452B,"1,300 kg",34.0,,34.0,,-10.0,-10.0,65.0,7.0,9.0,9.0,0.0,219.0,162.0,5.67,,,9350,,2895,,3.23,,-0.0117621059449312,0.0117621009461088,0.0757116355748058,-0.0423197476358463,0.1044471005869479,-0.1044470761051612,8.601446214217578,-0.0117365672410236,,,,,0.1044471005869479,-0.1044470761051612,8.601446214217578,-0.0117365672410236,66.06902739451453,64.3354649975193,6.979039434153447
 Thermia,Thermia Calibra Eco 16,Thermia Calibra Eco 16 400V,25.08.2021,Brine/Water and Water/Water,Regulated,2.0,15.88,14.68,R452B,"1,850 kg",36.0,,36.0,,-10.0,-10.0,65.0,13.0,17.0,17.0,0.0,222.0,168.0,5.76,,,12990,,3878,,3.35,,-0.0119973283863847,0.0119973289935593,0.0662664900184578,-0.041181608745887,0.1041353114231888,-0.1041353114231797,8.73978582133692,-0.0053955689042489,,,,,0.1041353114231888,-0.1041353114231797,8.73978582133692,-0.0053955689042489,58.77684893279349,58.58024328888506,4.579880839199287
 Thermia,Thermia Calibra Eco 8,Thermia Calibra Eco 8 230V,25.08.2021,Brine/Water and Water/Water,Regulated,2.0,6.7,6.24,R452B,"0,900 kg",32.0,,32.0,,-10.0,-10.0,65.0,5.0,9.0,9.0,0.0,215.0,156.0,5.57,,,5520,,1769,,3.12,,-0.0139510945008597,0.0139510945770584,-0.0147708284518214,-0.0383922866007202,0.1121871913654618,-0.1121871612226265,8.82704334840271,-0.0008884846991352,,,,,0.1121871913654618,-0.1121871612226265,8.82704334840271,-0.0008884846991352,45.41177934935338,45.4111283430435,3.5022147066720413
 Thermia,Thermia Legend 10,Thermia Legend 10 230-1,25.10.2022,Brine/Water and Water/Water,On-Off,5.0,10.6,11.77,R452B,"0,900 kg",41.0,,42.0,,-8.0,-10.0,65.0,4.0,8.0,8.0,0.0,195.0,145.0,5.09,,,9390,,2880,,3.26,,-0.0158686545460021,0.0158686540199442,0.199786164722761,0.0040420732580302,0.0988042758088239,-0.0988043034602816,8.091633206233658,-0.0236386459889087,,,,,0.0988042758088239,-0.0988043034602816,8.091633206233658,-0.0236386459889087,3.155713389518064,3.7548208875184996,4.064232205756432
 Thermia,Thermia Legend 13,Thermia Legend 13 Duo 400V,25.10.2022,Brine/Water and Water/Water,On-Off,5.0,13.51,14.79,R452B,"1,000 kg",45.0,,46.0,,-8.0,-10.0,65.0,6.0,10.0,10.0,0.0,190.0,142.0,4.94,,,11900,,3696,,3.22,,-0.0147807501529307,0.0147807499344564,0.2495664133685533,0.0033691448266868,0.0943683780131921,-0.0943683631351119,7.807759917098614,-0.0235992689991349,,,,,0.0943683780131921,-0.0943683631351119,7.807759917098614,-0.0235992689991349,3.5025076743577475,3.1372037984995957,4.238455293101059
 Thermia,Thermia Legend 17,Thermia Legend 17 Duo 400V,25.10.2022,Brine/Water and Water/Water,Regulated,2.0,18.14,19.84,R452B,"1,250 kg",45.0,,46.0,,-8.0,-10.0,65.0,6.0,10.0,10.0,0.0,184.0,140.0,4.79,,,15920,,5038,,3.16,,-0.0143880859157782,0.0143880864470923,0.2658205043719212,0.0025563551798974,0.0858672577222827,-0.0858672403678914,7.392847459194088,-0.0199745943491477,,,,,0.0858672577222827,-0.0858672403678914,7.392847459194088,-0.0199745943491477,2.786405154680132,3.0926513631743755,3.517918926836817
 Thermia,Thermia Legend 6,Thermia Legend 6 400V,25.10.2022,Brine/Water and Water/Water,On-Off,5.0,6.03,6.33,R452B,"0,575 kg",40.0,,42.0,,-8.0,-10.0,65.0,4.0,7.0,7.0,0.0,181.0,135.0,4.74,,,5140,,1674,,3.07,,-0.0141613258778179,0.0141613259061644,0.2787225046773727,0.0031400801347976,0.0939656359298302,-0.093965640441264,7.624697406044479,-0.0281081467485322,,,,,0.0939656359298302,-0.093965640441264,7.624697406044479,-0.0281081467485322,3.5616499049474597,2.8951568235592604,5.071910059080829
 Thermia,Thermia Legend 8,Thermia Legend 8 230-1,25.10.2022,Brine/Water and Water/Water,On-Off,5.0,7.97,8.62,R452B,"0,850 kg",41.0,,42.0,,-8.0,-10.0,65.0,4.0,7.0,7.0,0.0,191.0,138.0,4.96,,,6910,,2273,,3.04,,-0.0167954115150385,0.0167954091247387,0.1470329385912607,0.0042574744922207,0.1064431045473724,-0.1064431045473956,8.2231710900312,-0.0308398203469895,,,,,0.1064431045473724,-0.1064431045473956,8.2231710900312,-0.0308398203469895,3.9036613228235764,4.201550115960365,5.458085363427344
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105/HWS-1405H,HWS-1105H-E/HWS-1405XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,10.0,9.0,R410A,"2,700 kg",43.0,66,43.0,66,-7.0,-7.0,55.0,17.0,120.0,17.0,14.0,163.0,130.0,4.17,,,8200,,3868,,2.12,,-99.99342323437428,0.0111300970908931,0.0214922769841854,99.93855322239564,-214.7174567144613,-0.0683093343333818,6.264899655598574,214.8390949288044,,,,,-214.7174567144613,-0.0683093343333818,6.264899655598574,214.8390949288044,20.924353529176912,17.369609682354536,5.1591267981616
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105/HWS-1405H,HWS-1405H-E/HWS-1405XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,10.0,9.0,R410A,"2,700 kg",43.0,68,43.0,68,-7.0,-7.0,55.0,17.0,120.0,17.0,14.0,159.0,129.0,4.08,,,8000,,3865,,2.07,,-51.57339223486572,0.0058115310712584,0.2461115095147637,51.50937712009052,281.69194442852927,-0.0594851963048006,5.873414496540119,-281.5469046674823,,,,,281.69194442852927,-0.0594851963048006,5.873414496540119,-281.5469046674823,31.769877674388447,28.411361335104097,5.372043605668463
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,HWS-1105H8-E/HWS-1405XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,10.0,9.0,R410A,"2,700 kg",43.0,66,43.0,66,-7.0,-7.0,55.0,17.0,120.0,17.0,14.0,161.0,130.0,4.12,,,7800,,3732,,2.09,,-103.47427773492409,0.0076880790028238,0.1866184869782459,103.41996787232068,-24.82617428656809,-0.0696552250279736,6.304709193591407,24.945728327235493,,,,,-24.82617428656809,-0.0696552250279736,6.304709193591407,24.945728327235493,22.936722662774045,20.210195010252917,4.782644791934006
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,HWS-1405H8-E/HWS-1405XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,10.0,9.0,R410A,"2,700 kg",43.0,68,43.0,68,-7.0,-7.0,55.0,17.0,120.0,17.0,14.0,157.0,129.0,4.02,,,8200,,4184,,1.96,,212.7645128576998,0.0094683769270138,0.1018274150178574,-212.81765651892908,-120.3174436231868,-0.0638892419126336,6.010539001478147,120.451201788087,,,,,-120.3174436231868,-0.0638892419126336,6.010539001478147,120.451201788087,27.32043223079271,25.078895325861176,4.0534749062895745
 TOSHIBA AIR CONDITIONING,ESTIA HWS-1105H8/HWS-1405H8-E/HWS1605H8-E,HWS-1605H8-E/HWS-1405XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R410A,"2,700 kg",43.0,69,43.0,69,-7.0,-7.0,55.0,17.0,120.0,17.0,14.0,159.0,130.0,4.07,,,8700,,4328,,2.01,,-99.99296523233237,0.0091473755393548,0.120908647416649,99.9389535526195,141.770450468097,-0.0627761341259152,5.990001048715749,-141.63211372241216,,,,,141.770450468097,-0.0627761341259152,5.990001048715749,-141.63211372241216,29.398771042024237,26.858209273819284,6.086521633113784
 TOSHIBA AIR CONDITIONING,ESTIA HWS-805,HWS-805H-E/HWS-805XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,6.0,5.0,R410A,"1,800 kg",41.0,65,41.0,65,-7.0,-7.0,55.0,17.0,80.0,17.0,14.0,161.0,127.0,4.12,,,4900,,2379,,2.06,,497.0911250619475,0.0071996131125398,0.243649938076481,-497.139936872856,-71.45576432721663,-0.0818621028992942,6.800622708988891,71.60244607146093,,,,,-71.45576432721663,-0.0818621028992942,6.800622708988891,71.60244607146093,42.56522463377681,39.199064975283534,9.90716003538879
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105,HWS-P1105HR-E/HWS-P1105XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,12.0,9.0,R410A,"2,700 kg",43.0,66,43.0,66,-7.0,-9.0,60.0,17.0,120.0,17.0,14.0,175.0,131.0,4.48,,,7700,,3990,,1.93,,212.3695679820096,0.0009799676181648,0.4568755533152672,-212.43907862084745,141.7812480701171,-0.0846820369009503,6.926763147529294,-141.62648198624106,,,,,141.7812480701171,-0.0846820369009503,6.926763147529294,-141.62648198624106,52.02352872902278,46.98217722748028,9.890881965491552
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105H8/HWS-P1405H8R-E,HWS-P1105H8R-E/HWS-P1105XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,12.0,11.0,R410A,"2,700 kg",43.0,67,43.0,67,-7.0,-9.0,60.0,20.0,120.0,20.0,14.0,173.0,130.0,4.43,,,9800,,5241,,1.87,,-126.3951826436752,0.0113601310637754,5.310500654560602e-05,126.3411698449171,106.2453308292338,-0.0946105781778469,7.304388264925676,-106.06915938310718,,,,,106.2453308292338,-0.0946105781778469,7.304388264925676,-106.06915938310718,30.1310757182582,24.38222254053794,13.323745105204429
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P1105H8/HWS-P1405H8R-E,HWS-P1405H8R-E/HWS-P1105XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,14.0,12.0,R410A,"2,700 kg",43.0,68,43.0,68,-7.0,-9.0,60.0,20.0,120.0,20.0,14.0,173.0,130.0,4.43,,,10800,,5838,,1.85,,184.3307050238656,0.0091420986105576,0.1120987760769316,-184.38657261671332,-2.588139669272184,-0.0952105218372934,7.322412460720949,2.764339438192656,,,,,-2.588139669272184,-0.0952105218372934,7.322412460720949,2.764339438192656,37.76947181983737,31.84003117214259,13.274519058532022
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P805,HWS-P805HR-E/HWS-P805XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,11.0,9.0,R410A,"2,700 kg",41.0,66,41.0,66,-7.0,-9.0,60.0,17.0,80.0,17.0,14.0,157.0,125.0,4.01,,,7900,,4093,,1.93,,-142.6454983840353,0.0026061976700154,0.414270769793552,142.58397506168245,141.75307335828234,-0.0613040656046379,5.710634454713665,-141.64901866923972,,,,,141.75307335828234,-0.0613040656046379,5.710634454713665,-141.64901866923972,26.35286257926985,25.446843781458952,6.069079998485869
 TOSHIBA AIR CONDITIONING,ESTIA HWS-P805H8R,HWS-P805H8R-E/HWS-P805XWHM3-E,26.11.2019,Outdoor Air/Water,Regulated,1.0,11.0,10.0,R410A,"2,700 kg",41.0,66,41.0,66,-7.0,-9.0,60.0,20.0,80.0,20.0,14.0,169.0,123.0,4.31,,,9100,,4527,,2.01,,187.17874550236084,0.0125089781481794,0.0157374066452758,-187.22495233094048,283.920126137258,-0.0891995717024752,7.008376994203368,-283.7675236253029,,,,,283.920126137258,-0.0891995717024752,7.008376994203368,-283.7675236253029,15.33979265166806,8.52983837310696,11.996769021647218
 TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,HWT-401HW-E / HWT-601F21SM3W-E,21.12.2021,Outdoor Air/Water,Regulated,1.0,4.97,4.54,R32,"0,900 kg",42.0,65,42.0,65,-7.0,-10.0,55.0,8.0,40.0,8.0,8.0,178.0,135.0,4.53,,,4000,,1835,,2.18,,-99.99039614476445,0.0094459709165601,0.1366225423215515,99.94143039382678,-90.3247301690801,-0.0854131336308596,7.07189010010254,90.46806910474702,,,,,-90.3247301690801,-0.0854131336308596,7.07189010010254,90.46806910474702,22.160179063076942,18.721775283068652,9.044463534090589
 TOSHIBA AIR CONDITIONING,ESTIA HWT-401/601,HWT-601HW-E / HWT-601F21SM3W-E,21.12.2021,Outdoor Air/Water,Regulated,1.0,5.97,5.7,R32,"0,900 kg",42.0,65,42.0,65,-7.0,-10.0,55.0,8.0,40.0,8.0,8.0,180.0,132.0,4.58,,,5000,,2381,,2.1,,212.7693209897241,0.0133481789496849,-0.0110282121543903,-212.8127681057377,208.4024786458784,-0.0886739834760192,7.1655895026431935,-208.25209898427207,,,,,208.4024786458784,-0.0886739834760192,7.1655895026431935,-208.25209898427207,27.573307257644558,23.147631263371782,9.584275454089322
 TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,HWT-1101HRW-E / HWT-1101F21MM3W-E,21.12.2021,Outdoor Air/Water,Regulated,1.0,8.93,8.27,R32,"1,250 kg",44.0,65,44.0,65,-7.0,-10.0,65.0,7.0,49.0,7.0,0.0,179.0,142.0,4.55,,,7300,,3443,,2.12,,179.82124307613032,0.0056413144306807,0.2626588558035687,-179.8837705873314,266.17945884954327,-0.0728320293627278,6.657111961676041,-265.96724764697586,,,,,266.17945884954327,-0.0728320293627278,6.657111961676041,-265.96724764697586,51.46117329331888,45.92341581236907,11.067514692555498
 TOSHIBA AIR CONDITIONING,ESTIA HWT-801/1101,HWT-801HRW-E / HWT-1101F21MM3W-E,21.12.2021,Outdoor Air/Water,Regulated,1.0,8.18,8.12,R32,"1,250 kg",44.0,65,44.0,65,-7.0,-10.0,65.0,7.0,49.0,7.0,0.0,182.0,142.0,4.63,,,7300,,3443,,2.12,,328.02055779454884,0.0107316341181173,0.0543047875369085,-328.0732205588514,150.6804582456842,-0.0786965818891294,6.92199116558261,-150.4763287230112,,,,,150.6804582456842,-0.0786965818891294,6.92199116558261,-150.4763287230112,38.069067458029664,33.66716303522062,10.836696876042215
 Vaillant Deutschland GmbH & Co KG,VWF 117/4,VWF 117/4,28.04.2021,Brine/Water,Regulated,2.0,11.18,11.33,R410A,"2,500 kg",45.0,-,47.0,-,-10.0,-10.0,65.0,7.0,4.0,7.0,0.0,201.0,142.0,5.22,,,11320,,3526,,3.21,,-0.0195798253187052,0.0195798250425616,0.0233503321540658,0.0052867346193461,0.1149917061017049,-0.1149916615038694,8.685475587901443,-0.0346820702872574,,,,,0.1149917061017049,-0.1149916615038694,8.685475587901443,-0.0346820702872574,4.2177305138834775,5.376705155764401,6.442257017829557
 Vaillant Deutschland GmbH & Co KG,VWF 157/4,VWF 157/4,28.04.2021,Brine/Water,Regulated,2.0,14.39,14.65,R410A,"3,050 kg",50.0,-,48.0,-,-10.0,-10.0,65.0,7.0,7.0,7.0,0.0,196.0,143.0,5.09,,,14620,,4498,,3.25,,-0.0185495528886532,0.0185495548881482,0.0748768953155532,0.0050034901426307,0.1042793618121549,-0.1042793476395046,8.229298287906932,-0.0313416342530604,,,,,0.1042793618121549,-0.1042793476395046,8.229298287906932,-0.0313416342530604,3.5639707749921805,4.946260493526628,5.780578669669385
 Vaillant Deutschland GmbH & Co KG,VWF 197/4,VWF 197/4,28.04.2021,Brine/Water,Regulated,2.0,19.62,19.94,R410A,"3,950 kg",48.0,-,48.0,-,-10.0,-10.0,65.0,7.0,7.0,7.0,0.0,187.0,142.0,4.88,,,19910,,6052,,3.29,,-0.0167988543712548,0.0167988543712525,0.1628693300776537,0.004611270224412,0.0892996927482515,-0.0892996834520199,7.566313560865371,-0.0272534134006547,,,,,0.0892996927482515,-0.0892996834520199,7.566313560865371,-0.0272534134006547,2.732072954915979,4.3501197684133475,5.006958276133803
 Vaillant Deutschland GmbH & Co KG,VWF 57/4,VWF 57/4,28.04.2021,Brine/Water,Regulated,2.0,5.28,5.34,R410A,"1,500 kg",40.0,-,41.0,-,-10.0,-10.0,65.0,7.0,4.0,7.0,0.0,184.0,131.0,4.79,,,5340,,1786,,2.99,,-0.0192810181668264,0.0192810177472163,0.0377732099877924,0.0051357025906116,0.1041768987791011,-0.1041769434340898,7.955476612088018,-0.0312554740611236,,,,,0.1041768987791011,-0.1041769434340898,7.955476612088018,-0.0312554740611236,4.038935088160953,5.251485705152099,6.220665048685944
 Vaillant Deutschland GmbH & Co KG,VWF 87/4,VWF 87/4,28.04.2021,Brine/Water,Regulated,2.0,8.82,8.94,R410A,"2,400 kg",43.0,-,50.0,-,-10.0,-10.0,65.0,7.0,4.0,7.0,0.0,202.0,147.0,5.26,,,8930,,2682,,3.33,,-0.0187862102539498,0.0187862099819412,0.0636341071998154,0.0051243809183095,0.1102415658598235,-0.1102415826105138,8.590792473374725,-0.0332108750751672,,,,,0.1102415658598235,-0.1102415826105138,8.590792473374725,-0.0332108750751672,3.7431076453700745,5.062433534564511,5.953405155092356
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS + VWL 127/5 IS,10.03.2021,Outdoor Air/Water,Regulated,1.0,11.5,9.56,R410A,"3,600 kg",42.0,58,45.0,60,-7.0,-10.0,55.0,17.0,17.0,17.0,0.0,180.0,128.0,4.57,,,8460,,3991,,2.12,,-128.4282217620535,0.0049470441903123,0.321393877364132,128.36871854234118,35.51865942185023,-0.0918776218169319,7.169907465687643,-35.384477775034334,,,,,35.51865942185023,-0.0918776218169319,7.169907465687643,-35.384477775034334,14.249310795793512,7.562603785694805,10.917301384302736
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 105/5 AS 230V + VWL 127/5 IS,10.03.2021,Outdoor Air/Water,Regulated,1.0,11.5,9.56,R410A,"3,600 kg",42.0,58,45.0,60,-7.0,-10.0,55.0,11.0,11.0,11.0,0.0,180.0,128.0,4.58,,,8460,,3991,,2.12,,-128.4282217620535,0.0049470441903123,0.321393877364132,128.36871854234118,35.51865942185023,-0.0918776218169319,7.169907465687643,-35.384477775034334,,,,,35.51865942185023,-0.0918776218169319,7.169907465687643,-35.384477775034334,14.249310795793512,7.562603785694805,10.917301384302736
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS + VWL 127/5 IS,10.03.2021,Outdoor Air/Water,Regulated,1.0,13.57,10.97,R410A,"3,600 kg",45.0,58,45.0,60,-7.0,-10.0,55.0,17.0,17.0,17.0,0.0,175.0,132.0,4.44,,,9710,,4495,,2.16,,70.59678927532421,-0.0014833372082686,0.5793387480884714,-70.67060395218536,209.5180585695804,-0.0737027197409629,6.459821740852783,-209.3569988086982,,,,,209.5180585695804,-0.0737027197409629,6.459821740852783,-209.3569988086982,15.794096817220819,11.426952327376855,11.142764011211488
 Vaillant Deutschland GmbH & Co KG,VWL 105/5 AS 230V / VWL 125/5 AS 230V / VWL 105/5 AS / VWL 125/5 AS,VWL 125/5 AS 230V + VWL 127/5 IS,10.03.2021,Outdoor Air/Water,Regulated,1.0,13.57,10.97,R410A,"3,600 kg",45.0,58,45.0,60,-7.0,-10.0,55.0,11.0,11.0,11.0,0.0,175.0,133.0,4.45,,,9710,,4495,,2.16,,70.59678927532421,-0.0014833372082686,0.5793387480884714,-70.67060395218536,209.5180585695804,-0.0737027197409629,6.459821740852783,-209.3569988086982,,,,,209.5180585695804,-0.0737027197409629,6.459821740852783,-209.3569988086982,15.794096817220819,11.426952327376855,11.142764011211488
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 105/6 A,07.06.2022,Outdoor Air/Water,Regulated,1.0,8.86,9.09,R290,"1,300 kg",,59,,59,-10.0,-10.0,55.0,14.0,51.0,51.0,0.0,198.0,143.0,5.04,,,8039,,3654,,2.2,,154.0713600807593,0.0151572961016637,-0.140577523512528,-154.1174986972611,-80.34117067615081,-0.1096757776428202,8.292519198168858,80.4926237274369,,,,,-80.34117067615081,-0.1096757776428202,8.292519198168858,80.4926237274369,29.374686817858162,23.715863147655057,10.843713832492988
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 105/6 A 230V,07.06.2022,Outdoor Air/Water,Regulated,1.0,8.86,9.09,R290,"1,300 kg",,58,,60,-10.0,-10.0,55.0,8.0,45.0,45.0,0.0,199.0,143.0,5.05,,,8039,,3654,,2.2,,154.0713600807593,0.0151572961016637,-0.140577523512528,-154.1174986972611,-80.34117067615081,-0.1096757776428202,8.292519198168858,80.4926237274369,,,,,-80.34117067615081,-0.1096757776428202,8.292519198168858,80.4926237274369,29.374686817858162,23.715863147655057,10.843713832492988
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A,07.06.2022,Outdoor Air/Water,Regulated,1.0,12.73,11.81,R290,"1,300 kg",,58,,60,-7.0,-10.0,70.0,14.0,51.0,51.0,0.0,195.0,147.0,4.96,,,10450,,4976,,2.1,,448.3577810042802,0.0066163549312614,0.2005633496289074,-448.4226152723934,61.84731352306336,-0.0905912844568529,7.530746874942374,-61.64421965767681,,,,,61.84731352306336,-0.0905912844568529,7.530746874942374,-61.64421965767681,15.500336980312976,8.04439811336124,11.877730433488612
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A 230V,07.06.2022,Outdoor Air/Water,Regulated,1.0,12.73,11.81,R290,"1,300 kg",,58,,60,-7.0,-10.0,70.0,8.0,45.0,45.0,0.0,195.0,147.0,4.96,,,10450,,4976,,2.1,,448.3577810042802,0.0066163549312614,0.2005633496289074,-448.4226152723934,61.84731352306336,-0.0905912844568529,7.530746874942374,-61.64421965767681,,,,,61.84731352306336,-0.0905912844568529,7.530746874942374,-61.64421965767681,15.500336980312976,8.04439811336124,11.877730433488612
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A 230V S3,07.06.2022,Outdoor Air/Water,Regulated,1.0,9.35,9.66,R290,"1,300 kg",,58,,60,-10.0,-10.0,75.0,8.0,45.0,45.0,0.0,200.0,144.0,5.07,,,8640,,4075,,2.12,,212.76888068636063,0.0169324810742513,-0.2202594512865255,-212.81335304225613,-178.0502595565759,-0.110623000391957,8.309773059155294,178.2175149403124,,,,,-178.0502595565759,-0.110623000391957,8.309773059155294,178.2175149403124,28.144260940219112,22.265304730914686,11.924845270138288
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 125/6 A S3,07.06.2022,Outdoor Air/Water,Regulated,1.0,9.35,9.66,R290,"1,300 kg",,58,,60,-10.0,-10.0,75.0,14.0,51.0,51.0,0.0,200.0,144.0,5.06,,,8640,,4075,,2.12,,212.76888068636063,0.0169324810742513,-0.2202594512865255,-212.81335304225613,-178.0502595565759,-0.110623000391957,8.309773059155294,178.2175149403124,,,,,-178.0502595565759,-0.110623000391957,8.309773059155294,178.2175149403124,28.144260940219112,22.265304730914686,11.924845270138288
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 155/6 A 230V S3,07.06.2022,Outdoor Air/Water,Regulated,1.0,12.69,12.0,R290,"1,300 kg",,61,,61,-7.0,-10.0,55.0,8.0,45.0,45.0,0.0,187.0,143.0,4.74,,,10620,,5106,,2.08,,152.14691575005688,0.0058176914656959,0.236218056029879,-152.21272208975822,216.2843728633537,-0.0909841937903062,7.406983911780092,-216.080987742324,,,,,216.2843728633537,-0.0909841937903062,7.406983911780092,-216.080987742324,19.60884502195331,10.678631680342418,14.20801630622149
 Vaillant Deutschland GmbH & Co KG,"VWL 125/6 A 230V, VWL 125/6 A",VWL 155/6 A S3,07.06.2022,Outdoor Air/Water,Regulated,1.0,12.69,12.0,R290,"1,300 kg",,61,,61,-7.0,-10.0,55.0,14.0,51.0,51.0,0.0,186.0,143.0,4.73,,,10620,,5106,,2.08,,152.14691575005688,0.0058176914656959,0.236218056029879,-152.21272208975822,216.2843728633537,-0.0909841937903062,7.406983911780092,-216.080987742324,,,,,216.2843728633537,-0.0909841937903062,7.406983911780092,-216.080987742324,19.60884502195331,10.678631680342418,14.20801630622149
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 35/5 AS 230V + VWL 57/5 IS ,10.03.2021,Outdoor Air/Water,Regulated,1.0,4.0,3.51,R410A,"1,500 kg",41.0,51,41.0,53,-7.0,-10.0,55.0,11.0,11.0,11.0,0.0,185.0,130.0,4.7,,,3100,,1490,,2.08,,212.76803914612924,0.0122526185975852,0.0234412772976935,-212.8140648440392,212.83920660062685,-0.1157421007460903,8.236907687285871,-212.7051421130472,,,,,212.83920660062685,-0.1157421007460903,8.236907687285871,-212.7051421130472,24.96864817998383,18.85587437749587,13.603820072961973
 Vaillant Deutschland GmbH & Co KG,VWL 35/5 AS 230V / VWL 55/5 AS 230V,VWL 55/5 AS 230V + VWL 57/5 IS,10.03.2021,Outdoor Air/Water,Regulated,1.0,5.22,5.24,R410A,"1,500 kg",41.0,53,41.0,54,-7.0,-10.0,55.0,11.0,11.0,11.0,0.0,175.0,135.0,4.44,,,4330,,2165,,2.0,,103.54292325977596,0.0084384377331513,0.1356943161978953,-103.6019233842753,-111.33868920200878,-0.0845241541748168,6.976657587265189,111.52764918008477,,,,,-111.33868920200878,-0.0845241541748168,6.976657587265189,111.52764918008477,14.609213873268413,8.058491597623894,12.240187137544963
