Manufacturer,Model,Titel,Date,Type,Subtype,Group,Rated Power low T [kW],Rated Power medium T [kW],Refrigerant,Mass of Refrigerant [kg],SPL indoor low Power [dBA],SPL outdoor low Power [dBA],SPL indoor high Power [dBA],SPL outdoor high Power [dBA],Bivalence temperature [°C],Tolerance temperature [°C],Max. water heating temperature [°C],Poff [W],PTOS [W],PSB [W],PCKS [W],eta low T [%],eta medium T [%],SCOP,SEER low T,SEER medium T,P_th_h_ref [W],P_th_c_ref [W],P_el_h_ref [W],P_el_c_ref [W],COP_ref,EER_c_ref,p1_P_el_h [1/°C],p2_P_el_h [1/°C],p3_P_el_h [-],p4_P_el_h [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-],p1_P_el_c [1/°C],p2_P_el_c [1/°C],p3_P_el_c [-],p4_P_el_c [1/°C],p1_EER [-],p2_EER [-],p3_EER [-],p4_EER [-],MAPE P_th,MAPE P_el,MAPE COP
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 37/5 230V,10.08.2022,Outdoor Air/Water,Regulated,1.0,4.0,3.6,R410A,"1,400 kg",49.0,-,49.0,-,-7.0,-10.0,55.0,11.0,11.0,11.0,0.0,183.0,130.0,4.64,,,3240,,1536,,2.11,,-99.98899302997152,0.0119440757170075,0.035374657301962,99.94283572518476,203.9550783229247,-0.1025215304738394,7.692935745323886,-203.8175805708541,,,,,203.9550783229247,-0.1025215304738394,7.692935745323886,-203.8175805708541,24.309162306300813,19.088787260008107,11.13833716703926
 Vaillant Deutschland GmbH & Co KG,"VWL 37/5 230V / VWL 37/5 230V S2 / VWL 39/5 230V / VWL 39/5  230V S2 / VWL 57/5 230V, VWL 57/5 230V S2, VWL 59/5 230V / VWL 59/5 230V S2",VWL 57/5 230V,10.08.2022,Outdoor Air/Water,Regulated,1.0,6.4,4.9,R410A,"1,400 kg",49.0,-,49.0,-,-7.0,-10.0,55.0,11.0,11.0,11.0,0.0,185.0,135.0,4.71,,,4380,,2066,,2.12,,-102.63129850652092,0.002581504639152,0.4154465714535552,102.5674517997316,249.4964433009636,-0.0986014818680537,7.591551228294466,-249.34062197160563,,,,,249.4964433009636,-0.0986014818680537,7.591551228294466,-249.34062197160563,19.251689693316166,11.772373966937762,11.964867015466432
 Vaillant Deutschland GmbH & Co KG,VWL 55/3 A 230V,VWL 55/3 A 230V ,22.02.2017,Outdoor Air/Water,Regulated,1.0,5.71,4.22,R410A,"1,800 kg",58.0,58,58.0,58,-7.0,-10.0,60.0,6.0,6.0,5.0,5.0,149.0,119.0,3.79,,,3740,,1870,,2.0,,70.60323930645313,0.0017551665633004,0.5094852326165262,-70.66390588907136,-109.21272877470838,-0.0522243455271708,5.283138768643378,109.35546389031752,,,,,-109.21272877470838,-0.0522243455271708,5.283138768643378,109.35546389031752,25.14785205168289,23.616472222578537,8.240431471820909
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 35/6 A 230V,12.11.2021,Outdoor Air/Water,Regulated,1.0,4.19,4.18,R290,"0,600 kg",,51,,54,-7.0,-10.0,55.0,8.0,17.0,17.0,0.0,177.0,124.0,4.5,,,3690,,1774,,2.08,,490.3809306690905,0.0160002850373785,-0.1358489180744166,-490.422600939875,-320.2221499903796,-0.0979131742757405,7.395736984777399,320.34394364200466,,,,,-320.2221499903796,-0.0979131742757405,7.395736984777399,320.34394364200466,22.97354985959484,16.859791978435076,10.653564814292515
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 45/6 A 230V S3,12.11.2021,Outdoor Air/Water,Regulated,1.0,4.13,4.22,R290,"0,600 kg",,50,,52,-7.0,-10.0,75.0,8.0,17.0,17.0,0.0,180.0,131.0,4.56,,,3730,,1759,,2.12,,18.76618933287442,0.0146936633577979,-0.0988879895470644,-18.81139005032071,-87.00815075210492,-0.0919306316338563,7.254157354750889,87.14699591505972,,,,,-87.00815075210492,-0.0919306316338563,7.254157354750889,87.14699591505972,22.92846470804203,17.4070012005067,10.342212308721315
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 55/6 A 230V,12.11.2021,Outdoor Air/Water,Regulated,1.0,4.81,4.88,R290,"0,600 kg",,51,,54,-7.0,-10.0,70.0,8.0,17.0,17.0,0.0,183.0,130.0,4.66,,,4320,,2047,,2.11,,184.3331231719708,0.0120188751856316,0.0003157419537313,-184.3841345862109,-0.2320779494276515,-0.0985672277294823,7.516415009747509,0.3793875047625396,,,,,-0.2320779494276515,-0.0985672277294823,7.516415009747509,0.3793875047625396,14.379577032384827,6.813870877212855,13.030142462044385
 Vaillant Deutschland GmbH & Co KG,VWL 55/6 A 230V,VWL 55/6 A 230V S3,12.11.2021,Outdoor Air/Water,Regulated,1.0,4.45,4.88,R290,"0,600 kg",,52,,54,-10.0,-10.0,55.0,8.0,17.0,17.0,0.0,177.0,130.0,4.5,,,4320,,2047,,2.11,,184.3348683184669,0.0155449166633855,-0.1572120455253523,-184.38243132780497,-213.59589409168123,-0.0845001241216961,6.909770813467434,213.74194299038925,,,,,-213.59589409168123,-0.0845001241216961,6.909770813467434,213.74194299038925,19.02919159550367,12.959684505202159,10.271790416462766
 Vaillant Deutschland GmbH & Co KG,VWL 75/5 AS 230V,VWL 75/5 AS 230V + VWL 77/5 IS,10.03.2021,Outdoor Air/Water,Regulated,1.0,7.08,6.36,R410A,"2,390 kg",43.0,54,43.0,54,-7.0,-10.0,55.0,11.0,11.0,11.0,0.0,173.0,133.0,4.4,,,5620,,2810,,2.0,,-101.45019735982308,0.0060771606573582,0.242112599140106,101.38861340975411,212.85667501023863,-0.0738045913035274,6.481288028131185,-212.67896234240013,,,,,212.85667501023863,-0.0738045913035274,6.481288028131185,-212.67896234240013,17.34502723146627,12.002661239064297,9.790330016692398
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 65/6 A 230V,12.09.2022,Outdoor Air/Water,Regulated,1.0,5.75,4.49,R290,"0,900 kg",,53,,55,-10.0,-10.0,55.0,8.0,29.0,29.0,0.0,188.0,131.0,4.76,,,3890,,1776,,2.19,,-299.0184412447387,0.0044466715637855,0.3613126371371663,298.9586176493037,-215.27050915408395,-0.1017678587257,7.732651259272527,215.40282882965752,,,,,-215.27050915408395,-0.1017678587257,7.732651259272527,215.40282882965752,20.477395401097674,14.609685443036224,10.811792276997028
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 65/6 A 230V S3,12.09.2022,Outdoor Air/Water,Regulated,1.0,6.73,6.26,R290,"0,900 kg",,50,,57,-7.0,-10.0,55.0,8.0,29.0,29.0,0.0,186.0,136.0,4.71,,,5540,,2589,,2.14,,525.5236497433878,0.0117904664100265,0.0334263406463393,-525.5725023638178,212.845951981602,-0.0963795921078822,7.558161260857081,-212.6945555812864,,,,,212.845951981602,-0.0963795921078822,7.558161260857081,-212.6945555812864,14.529344349228598,8.582859865327139,10.961701536593461
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 75/6 A 230V,12.09.2022,Outdoor Air/Water,Regulated,1.0,6.6,6.13,R290,"0,900 kg",,53,,55,-10.0,-10.0,70.0,8.0,29.0,29.0,0.0,185.0,134.0,4.69,,,5420,,2545,,2.13,,269.627992088075,0.0083824706423872,0.1689072538880571,-269.68405694625204,141.7767075594873,-0.0915184822368761,7.31319230760528,-141.61270603112925,,,,,141.7767075594873,-0.0915184822368761,7.31319230760528,-141.61270603112925,11.147300853783033,4.0595288292396585,12.267726722935846
 Vaillant Deutschland GmbH & Co KG,VWL 75/6 A 230V,VWL 85/6 A 230V S3,12.09.2022,Outdoor Air/Water,Regulated,1.0,7.21,6.39,R290,"0,900 kg",,58,,57,-7.0,-10.0,55.0,8.0,29.0,29.0,0.0,187.0,135.0,4.75,,,5660,,2608,,2.17,,5.728548966206748,0.0087256155146777,0.1536650882391632,-5.784049287448589,-214.70402958922327,-0.095439016493961,7.515356143152004,214.8573467548464,,,,,-214.70402958922327,-0.095439016493961,7.515356143152004,214.8573467548464,10.636753928216494,3.9361342282564293,11.19191494534784
 Vaillant Deutschland GmbH & Co KG,VWL 77/5 230V / VWL 77/5 230V S2 / VWL 79/5 230V / VWL 79/5 230V S2, VWL 79/5 230V,10.08.2022,Outdoor Air/Water,Regulated,1.0,7.34,6.32,R410A,"1,800 kg",48.0,-,50.0,-,-7.0,-10.0,55.0,10.0,10.0,10.0,0.0,169.0,133.0,4.29,,,5620,,2838,,1.98,,-6.392317785289009,0.0056242553084854,0.256360578928302,6.329567741479835,230.61709652570028,-0.0744634704381037,6.45467205406668,-230.45245081179388,,,,,230.61709652570028,-0.0744634704381037,6.45467205406668,-230.45245081179388,14.637349207894118,9.967270228223974,9.540892881067627
 Vaillant Deutschland GmbH & Co KG,VWL 85/3 A 230V,VWL 85/3 A 230V,22.02.2017,Outdoor Air/Water,Regulated,1.0,6.45,3.73,R410A,"1,950 kg",60.0,60,60.0,60,-7.0,-10.0,63.0,4.0,4.0,5.0,6.0,153.0,120.0,3.9,,,3250,,1633,,1.99,,-213.7410324103348,-0.0216606901645362,1.494264867426637,213.64328331832505,106.79069453903176,-0.0585442328589938,5.531952675720019,-106.63269304640536,,,,,106.79069453903176,-0.0585442328589938,5.531952675720019,-106.63269304640536,10.85671673926739,12.365088672411481,10.238286012817484
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 105/7.2 AS 230V S3 + VWL 107/7.2 IS,26.09.2022,Outdoor Air/Water,Regulated,1.0,7.75,8.35,R32,"1,600 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,15.0,20.0,15.0,0.0,178.0,130.0,4.51,3.97,5.94,7380,7690.0,3295,3218.0,2.24,2.39,256.4138833954557,0.0136765198245869,-0.0434894192283856,-256.4606225599774,-89.2198016169573,-0.0904007777365725,7.204740978576216,89.37738326891129,70.6460064299973,-0.0125807172475503,-1.2756509174422015,-70.58147947881511,-89.2198016169573,-0.0904007777365725,7.204740978576216,89.37738326891129,24.350240780413465,15.557154908539975,13.499255759323994
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 105/7.2 AS 230V S3 + VWL 107/7.2 IS S1,26.09.2022,Outdoor Air/Water,Regulated,1.0,6.08,7.07,R32,"1,600 kg",39.0,63,39.0,63,-10.0,-10.0,60.0,15.0,20.0,15.0,0.0,177.0,130.0,4.51,3.97,5.94,7380,7690.0,3295,3218.0,2.24,2.39,256.4138833954557,0.0136765198245869,-0.0434894192283856,-256.4606225599774,-89.2198016169573,-0.0904007777365725,7.204740978576216,89.37738326891129,70.6460064299973,-0.0125807172475503,-1.2756509174422015,-70.58147947881511,-89.2198016169573,-0.0904007777365725,7.204740978576216,89.37738326891129,24.350240780413465,15.557154908539975,13.499255759323994
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 105/7.2 AS 230V S3 + VWL 108/7.2 IS C2,26.09.2022,Outdoor Air/Water,Regulated,1.0,7.75,8.35,R32,"1,600 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,15.0,20.0,15.0,0.0,169.0,126.0,4.3,3.78,5.6,7380,7690.0,3339,3272.0,2.21,2.35,774.5443633544353,0.0133581192802141,-0.0231684828268195,-774.5906107314418,-213.59668079219256,-0.0814412190283753,6.702757220127223,213.74040480620283,70.64546632455516,-0.0124193951846159,-1.2384324314801596,-70.58201958425721,-213.59668079219256,-0.0814412190283753,6.702757220127223,213.74040480620283,24.87562185208911,16.797601481748266,12.383847371678712
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 85/7.2 AS 230V S3 + VWL 107/7.2 IS,26.09.2022,Outdoor Air/Water,Regulated,1.0,7.46,7.68,R32,"1,600 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,15.0,20.0,15.0,0.0,175.0,131.0,4.46,4.04,6.0,6800,7410.0,3148,2917.0,2.16,2.54,25.81998391764732,0.0132603879708957,-0.0409904422628946,-25.868543578394977,-37.03303751991892,-0.0853000566294394,6.935944205179653,37.172321870163394,-71.45179211796366,-0.0191978942574907,-0.9211988392138796,71.50710549974421,-37.03303751991892,-0.0853000566294394,6.935944205179653,37.172321870163394,24.567604825774026,19.099354754120046,10.38289578181373
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 85/7.2 AS 230V S3 + VWL 107/7.2 IS S1,26.09.2022,Outdoor Air/Water,Regulated,1.0,5.75,6.51,R32,"1,600 kg",39.0,63,39.0,63,-10.0,-10.0,60.0,15.0,20.0,15.0,0.0,175.0,130.0,4.45,4.04,6.0,6800,7410.0,3148,2917.0,2.16,2.54,25.81998391764732,0.0132603879708957,-0.0409904422628946,-25.868543578394977,-37.03303751991892,-0.0853000566294394,6.935944205179653,37.172321870163394,-71.45179211796366,-0.0191978942574907,-0.9211988392138796,71.50710549974421,-37.03303751991892,-0.0853000566294394,6.935944205179653,37.172321870163394,24.567604825774026,19.099354754120046,10.38289578181373
 Vaillant Deutschland GmbH & Co KG,VWL 85/7.2 AS 230V S3 / VWL 105/7.2 AS 230V S3,VWL 85/7.2 AS 230V S3 + VWL 108/7.2 IS C2,26.09.2022,Outdoor Air/Water,Regulated,1.0,7.46,7.68,R32,"1,600 kg",41.0,63,41.0,63,-7.0,-10.0,60.0,15.0,20.0,15.0,0.0,166.0,126.0,4.24,3.85,5.66,6800,7410.0,3192,2976.0,2.13,2.49,-43.12493144503125,0.013021331965381,-0.0226141091827083,43.0771362701104,212.83178881519265,-0.0777834603358417,6.492863359730084,-212.7047336597126,-24.852740196993064,-0.0188681399264673,-0.8889234599843625,24.90709164319759,212.83178881519265,-0.0777834603358417,6.492863359730084,-212.7047336597126,25.081462243244836,20.13484427696621,9.595594672199578
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 06/08,AWO-M-AC (AF) 101.A06,25.06.2020,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,500 kg",,64,,64,-7.0,-20.0,60.0,19.0,19.0,19.0,30.0,175.0,126.0,4.46,4.12,,5800,5020.0,2788,1599.0,2.08,3.14,-183.17643475437723,0.0122550488971604,0.003608138403802,183.12799960994727,-34.919153466802186,-0.097685762324922,7.366361486581468,35.06389247386231,66.24899677987007,-0.0143367089388357,-1.0570213562390252,-66.18902205340409,-34.919153466802186,-0.097685762324922,7.366361486581468,35.06389247386231,15.592927197058513,11.70656660284807,14.871886303529482
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 06/08,AWO-M-AC (AF) 101.A08,25.06.2020,Outdoor Air/Water,Regulated,1.0,7.0,7.0,R32,"1,500 kg",,64,,64,-7.0,-20.0,60.0,19.0,19.0,19.0,30.0,176.0,128.0,4.46,4.25,,6300,6080.0,3298,1993.0,1.91,3.05,-355.88146775391,0.0145270341177704,-0.1178056935452614,355.83473403168324,132.8849409809062,-0.0970475744208616,7.33595810728522,-132.73599751728756,70.64541686059445,-0.0116651997543518,-1.206302528295084,-70.582069048218,132.8849409809062,-0.0970475744208616,7.33595810728522,-132.73599751728756,14.506645239716612,10.957089017763703,11.884088333133253
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 10/12,AWO-M-AC (AF) 101.A10,25.06.2020,Outdoor Air/Water,Regulated,1.0,9.0,9.0,R32,"2,500 kg",,64,,64,-7.0,-20.0,60.0,19.0,19.0,19.0,30.0,178.0,135.0,4.53,4.15,,8100,7530.0,3803,2390.0,2.13,3.15,246.71307970995184,0.0118193373370105,0.0314154996292977,-246.76062571574369,-2.5944198226415454,-0.0896861991876839,7.203657065478795,2.7577929887821013,73.9694673105229,-0.0141699428238165,-1.0863754659805207,-73.90861418876283,-2.5944198226415454,-0.0896861991876839,7.203657065478795,2.7577929887821013,11.990662822582443,7.76278341346788,11.880667103207493
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 10/12,AWO-M-AC (AF) 101.A12,25.06.2020,Outdoor Air/Water,Regulated,1.0,10.0,10.0,R32,"2,500 kg",,65,,65,-7.0,-20.0,60.0,19.0,19.0,19.0,30.0,176.0,131.0,4.47,4.25,,8500,8510.0,4087,2790.0,2.08,3.05,-71.55883009858661,0.0112583064112525,0.0392058379077349,71.50815675092741,-193.61484843929057,-0.095769503716414,7.310367666565379,193.7453367522429,68.41917323196746,-0.012648511330424,-1.1473979356980513,-68.3571987936482,-193.61484843929057,-0.095769503716414,7.310367666565379,193.7453367522429,11.364541204077453,8.710833620327145,12.560538147511387
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 14,AWO-AC (AF) 101.A14,25.06.2020,Outdoor Air/Water,Regulated,1.0,12.0,12.0,R32,"3,600 kg",,68,,68,-7.0,-20.0,60.0,19.0,19.0,19.0,30.0,176.0,130.0,4.48,4.62,,10300,11480.0,4905,3532.0,2.1,3.25,-77.92423631707211,0.0123056012964277,0.0061433797877721,77.87698334242259,-90.05558406583387,-0.0981360877186726,7.460515554297047,90.20891624986793,65.13231870375795,-0.0126019691894406,-1.147448799443412,-65.07037056152032,-90.05558406583387,-0.0981360877186726,7.460515554297047,90.20891624986793,17.594241141956864,11.885202036249638,13.56076493664951
 Viessmann Werke Allendorf GmbH,VITOCAL 100 A- (AF) 16/18,AWO-AC (AF) 101.A16,25.06.2020,Outdoor Air/Water,Regulated,1.0,14.0,13.0,R32,"4,000 kg",,68,,68,-7.0,-20.0,60.0,19.0,19.0,19.0,30.0,177.0,126.0,4.49,4.8,,11500,13800.0,5502,4381.0,2.09,3.15,101.34223596516898,0.0119839917535582,0.0237520542933997,-101.3907525855758,-71.45245036344222,-0.0983597108734422,7.42493970725912,71.60850065150782,70.64554912739666,-0.0108712251441932,-1.2285299144648467,-70.58193678141582,-71.45245036344222,-0.0983597108734422,7.42493970725912,71.60850065150782,11.329256151490798,6.247432197868259,13.850136471330455
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 100-S AWB-M 101.A12,02.11.2020,Outdoor Air/Water,Regulated,1.0,9.2,8.9,R410A,"2,500 kg",41.0,64,41.0,64,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,160.0,113.0,4.08,,,7840,,4062,,1.93,,-99.98289265984664,0.0144238844829283,-0.0107185706455009,99.94877216432494,-71.47008460083923,-0.0950261794363401,7.008718138631029,71.58981558783773,,,,,-71.47008460083923,-0.0950261794363401,7.008718138631029,71.58981558783773,32.46466828168547,26.098121236432327,12.403394383942157
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 100-S AWB-M 101.A14,02.11.2020,Outdoor Air/Water,Regulated,1.0,9.9,10.7,R410A,"2,500 kg",41.0,64,41.0,64,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,160.0,117.0,4.08,,,9440,,4605,,2.05,,497.0983107429757,0.016033346597827,-0.0978343261592492,-497.1325648114688,281.6847676242055,-0.0871175685038568,6.7554611396965445,-281.55999474204555,,,,,281.6847676242055,-0.0871175685038568,6.7554611396965445,-281.55999474204555,31.04230868407198,25.25162536889738,12.052805528371252
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 100-S AWB-M 101.A16,02.11.2020,Outdoor Air/Water,Regulated,1.0,10.0,11.8,R410A,"2,500 kg",41.0,64,41.0,64,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,155.0,119.0,3.95,,,10450,,5098,,2.05,,212.7723362179911,0.0150435944423523,-0.0666923526318184,-212.8096955949712,-178.3382193564365,-0.0656497518223162,5.8530177238066665,178.4774886581189,,,,,-178.3382193564365,-0.0656497518223162,5.8530177238066665,178.4774886581189,31.555406729155987,26.088619038783985,10.793799754672722
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 230V,Vitocal 111-S AWBT-M-AC 111.A14,02.11.2020,Outdoor Air/Water,Regulated,1.0,9.9,10.7,R410A,"2,500 kg",41.0,64,41.0,64,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,160.0,117.0,4.08,,,9440,,4605,,2.05,,497.0983107429757,0.016033346597827,-0.0978343261592492,-497.1325648114688,281.6847676242055,-0.0871175685038568,6.7554611396965445,-281.55999474204555,,,,,281.6847676242055,-0.0871175685038568,6.7554611396965445,-281.55999474204555,31.04230868407198,25.25162536889738,12.052805528371252
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 100-S AWB 101.A12,02.11.2020,Outdoor Air/Water,Regulated,1.0,9.0,8.79,R410A,"2,500 kg",41.0,64,41.0,64,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,156.0,110.0,3.98,,,7700,,3990,,1.93,,249.73850061125907,0.0118757820286233,0.0272237996270222,-249.7828564308064,-0.4054301997062879,-0.068758746690614,5.977940637635342,0.5027566129626706,,,,,-0.4054301997062879,-0.068758746690614,5.977940637635342,0.5027566129626706,34.8445846580126,35.11842798957051,6.946508582829017
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 100-S AWB 101.A14,02.11.2020,Outdoor Air/Water,Regulated,1.0,8.9,9.8,R410A,"2,500 kg",41.0,64,41.0,64,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,154.0,111.0,3.93,,,8700,,4307,,2.02,,-43.11859625844848,0.014160000014731,0.0048199010882025,43.083328520387845,283.8935008924673,-0.0753192036874689,6.085883372890499,-283.7900826922848,,,,,283.8935008924673,-0.0753192036874689,6.085883372890499,-283.7900826922848,33.587241897043825,27.28422470934797,10.831540914521964
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 12-16kW 400V,Vitocal 100-S AWB 101.A16,02.11.2020,Outdoor Air/Water,Regulated,1.0,12.8,10.83,R410A,"2,500 kg",41.0,64,41.0,64,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,151.0,111.0,3.85,,,9200,,4868,,1.89,,-99.87157535820056,0.0044455741314022,0.3944771738831588,99.81622509830687,186.177060135636,-0.0817592890867365,6.314450714251439,-186.0535530544217,,,,,186.177060135636,-0.0817592890867365,6.314450714251439,-186.0535530544217,12.499518784936832,6.576464319444979,14.034498468272147
 Viessmann Wärmepumpen GmbH,Vitocal 100-S/111-S | 4-6kW 230V,Vitocal 100-S AWB-M 101.B04,02.11.2020,Outdoor Air/Water,Regulated,1.0,4.0,3.7,R32,"0,950 kg",41.0,62,41.0,62,-7.0,-20.0,55.0,15.0,0.0,0.0,0.0,175.0,126.0,4.45,,,3310,,1751,,1.89,,212.7746774842327,0.0108729446745409,0.1578766529186087,-212.80718160946589,159.56449155665888,-0.0768317913165091,6.451394814969777,-159.35993497333266,,,,,159.56449155665888,-0.0768317913165091,6.451394814969777,-159.35993497333266,30.061310692302797,18.578261801878647,22.413323779102967
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU2,Vitocal 200-A AWO-E-M 201.A08,,Outdoor Air/Water,Regulated,1.0,6.82,6.41,R410A,"1,400 kg",39.0,55,39.0,55,-7.0,-20.0,60.0,14.0,0.0,16.0,0.0,175.0,127.0,4.46,,,5670,,2637,,2.15,,105.73094891311482,0.012640605576369,0.0117072565055435,-105.7763357092553,212.83028209741428,-0.0927868967326665,7.205985144762092,-212.70926414447416,,,,,212.83028209741428,-0.0927868967326665,7.205985144762092,-212.70926414447416,26.043725715329025,20.5761775534976,10.137549621091189
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,Vitocal 200-A AWO 201.A10,,Outdoor Air/Water,Regulated,1.0,9.75,9.67,R410A,"2,400 kg",39.0,56,39.0,56,-7.0,-20.0,60.0,24.0,0.0,25.0,0.0,180.0,132.0,4.58,,,8560,,3754,,2.28,,212.771279664676,0.0147569348792147,-0.0595921612029778,-212.81078485257845,266.1404847759062,-0.1003232194444866,7.6511990667726435,-266.01408145140965,,,,,266.1404847759062,-0.1003232194444866,7.6511990667726435,-266.01408145140965,30.71216263947337,24.568192780384315,11.919083610747371
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,Vitocal 200-A AWO 201.A13,,Outdoor Air/Water,Regulated,1.0,10.99,11.0,R410A,"2,400 kg",39.0,56,39.0,56,-7.0,-20.0,60.0,31.0,0.0,25.0,0.0,182.0,134.0,4.64,,,9730,,4268,,2.28,,71.46538667140985,0.0134122467770309,-0.0271474662701506,-71.50983367792263,-71.04700460073305,-0.0979075272785778,7.586160666209434,71.18183620705082,,,,,-71.04700460073305,-0.0979075272785778,7.586160666209434,71.18183620705082,25.90439205345693,20.37364626606248,11.842582315642012
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-A ODU4,Vitocal 200-A AWO 201.A16,,Outdoor Air/Water,Regulated,1.0,11.65,11.98,R410A,"2,400 kg",39.0,56,39.0,56,-7.0,-20.0,60.0,40.0,0.0,25.0,0.0,182.0,134.0,4.62,,,10600,,4569,,2.32,,172.30309058005798,0.0128907352700967,-0.0111607191863114,-172.34903353939328,-69.23772296290277,-0.0910651543146828,7.335576171730362,69.38051966315403,,,,,-69.23772296290277,-0.0910651543146828,7.335576171730362,69.38051966315403,23.68144886244155,18.322582631876205,11.257765515780633
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B06,VITOCAL 200-G BWC 201.B06,11.07.2019,Brine/Water,On-Off,5.0,6.59,5.94,R410A,"1,400 kg",40.0,,40.0,,-7.0,-10.0,65.0,0.0,0.0,12.0,0.0,186.0,134.0,4.86,,,5230,,1738,,3.01,,-0.0159094977000063,0.0159094985534022,0.2066600009144455,0.0041849109666373,0.1057642155946583,-0.1057641874005479,8.11721219810512,-0.0300909343738026,,,,,0.1057642155946583,-0.1057641874005479,8.11721219810512,-0.0300909343738026,3.6139624351640673,3.8942633116608505,5.70161330599805
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B08,VITOCAL 200-G BWC 201.B08,11.07.2019,Brine/Water,On-Off,5.0,8.6,7.95,R410A,"1,950 kg",43.0,,43.0,,-7.0,-10.0,65.0,0.0,0.0,12.0,0.0,201.0,143.0,5.23,,,6990,,2212,,3.16,,-0.0170745794010287,0.017074579540742,0.1391906695339886,0.0038655253100275,0.1165386757378896,-0.1165386634517505,8.809389606619462,-0.0298923018881577,,,,,0.1165386757378896,-0.1165386634517505,8.809389606619462,-0.0298923018881577,4.0277777047986145,3.812294746533923,5.432674836061446
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B10,VITOCAL 200-G BWC 201.B10,11.07.2019,Brine/Water,On-Off,5.0,11.72,10.81,R410A,"2,400 kg",46.0,,46.0,,-7.0,-10.0,65.0,0.0,0.0,12.0,0.0,204.0,150.0,5.32,,,9510,,2944,,3.23,,-0.0169344674903287,0.0169344674903163,0.148323715246119,0.0039006087243239,0.1180696811008966,-0.1180696811004294,8.94318931606186,-0.03058400806702,,,,,0.1180696811008966,-0.1180696811004294,8.94318931606186,-0.03058400806702,3.9752628915412807,3.715556651236509,5.401695286713817
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B13,Vitocal 200-G BWC 201.B13,06.10.2020,Brine/Water,On-Off,5.0,13.19,12.17,R410A,"2,150 kg",46.0,,49.0,,-10.0,-10.0,65.0,0.0,8.0,0.0,0.0,189.0,141.0,4.94,,,12230,,3920,,3.12,,-0.0151754301731966,0.0151754304170548,0.2367327814825175,0.0038807031523048,0.0942248116324814,-0.0942248098368597,7.724077674674967,-0.0246713821247063,,,,,0.0942248116324814,-0.0942248098368597,7.724077674674967,-0.0246713821247063,2.6831982073939713,3.594430352538547,4.576684226317196
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G B17,VITOCAL 200-G BWC 201.B17,18.08.2020,Brine/Water,On-Off,5.0,17.31,16.13,R410A,"2,600 kg",47.0,,47.0,,-10.0,-10.0,65.0,0.0,0.0,15.0,0.0,184.0,140.0,4.82,,,16250,,5192,,3.13,,-0.0147237896319765,0.0147237896248422,0.253983459107271,0.003081087775609,0.0896823865938754,-0.0896823513906055,7.527396668670382,-0.021661673491431,,,,,0.0896823865938754,-0.0896823513906055,7.527396668670382,-0.021661673491431,2.5674905736000944,2.7773738694351895,3.8908779819453208
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B06,VITOCAL 200-G BWC-M 201.B06,11.07.2019,Brine/Water,On-Off,5.0,6.37,5.75,R410A,"1,400 kg",40.0,,40.0,,-7.0,-10.0,65.0,0.0,0.0,12.0,0.0,201.0,133.0,5.23,,,5060,,1715,,2.95,,-0.0192404697186396,0.0192404695302383,0.0434648789721648,0.0060886176591559,0.1368024679398621,-0.1368024679392941,9.430706825056731,-0.0526777113266972,,,,,0.1368024679398621,-0.1368024679392941,9.430706825056731,-0.0526777113266972,6.036724845998495,5.845120709080719,9.419221074143493
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B08,VITOCAL 200-G BWC-M 201.B08,11.07.2019,Brine/Water,On-Off,5.0,8.5,7.94,R410A,"1,950 kg",43.0,,43.0,,-7.0,-10.0,65.0,0.0,0.0,12.0,0.0,214.0,151.0,5.54,,,6980,,2154,,3.24,,-0.0183990546655491,0.0183990539082065,0.0699236350502756,0.0045993557740809,0.1276409992092412,-0.1276410092738758,9.467204066969986,-0.0320126766138614,,,,,0.1276409992092412,-0.1276410092738758,9.467204066969986,-0.0320126766138614,4.139027266015894,4.580694078819317,5.347801439804847
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-G M B10,VITOCAL 200-G BWC-M 201.B10,11.07.2019,Brine/Water,On-Off,5.0,11.7,10.83,R410A,"2,400 kg",46.0,,46.0,,-7.0,-10.0,65.0,0.0,0.0,12.0,0.0,194.0,143.0,5.06,,,9530,,2997,,3.18,,-0.0159846634472076,0.0159846631819846,0.194417474381051,0.0036761387423808,0.1050381083188893,-0.1050380547223567,8.286965853684686,-0.0282236426862557,,,,,0.1050381083188893,-0.1050380547223567,8.286965853684686,-0.0282236426862557,3.2536061416812516,3.441704236196559,4.979601994701123
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 200-S AWB-E-M 201.D04,15.03.2018,Outdoor Air/Water,Regulated,1.0,5.38,5.23,R410A,"1,800 kg",39.0,53,39.0,53,-7.0,-20.0,60.0,11.0,0.0,16.0,0.0,173.0,124.0,4.4,,,4630,,2281,,2.03,,-101.3762913407504,0.0140008264643634,-0.0427849564504081,101.33264827604106,-222.4922680093385,-0.0939584140744808,7.158386994262655,222.61589177762744,,,,,-222.4922680093385,-0.0939584140744808,7.158386994262655,222.61589177762744,22.118007472505344,15.965815980559562,11.216626466423776
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 200-S AWB-E-M 201.D06,15.03.2018,Outdoor Air/Water,Regulated,1.0,5.59,5.59,R410A,"1,800 kg",39.0,54,39.0,54,-7.0,-20.0,60.0,11.0,0.0,16.0,0.0,172.0,125.0,4.38,,,4950,,2438,,2.03,,189.49701215833693,0.0147399087104851,-0.0829608784272418,-189.54098951751465,8.503150229501719,-0.0928488316358418,7.126000505941243,-8.375813631598973,,,,,8.503150229501719,-0.0928488316358418,7.126000505941243,-8.375813631598973,20.344577100571968,14.246835109184111,11.34000939617435
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 222-S AWBT-M 221.C04,15.03.2018,Outdoor Air/Water,Regulated,1.0,5.21,5.4,R410A,"1,800 kg",39.0,53,39.0,53,-7.0,-20.0,60.0,11.0,0.0,16.0,0.0,176.0,126.0,4.49,,,4780,,2366,,2.02,,-71.55355909359913,0.0149879496303448,-0.0865720419218563,71.51334731739915,-173.64371295227352,-0.0952248847125151,7.222910458043629,173.75776863392272,,,,,-173.64371295227352,-0.0952248847125151,7.222910458043629,173.75776863392272,24.641857446853898,18.951772630117382,10.146347942710026
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU1,Vitocal 222-S AWBT-M-E 221.C04,15.03.2018,Outdoor Air/Water,Regulated,1.0,5.38,5.23,R410A,"1,800 kg",39.0,53,39.0,53,-7.0,-10.0,60.0,11.0,0.0,16.0,0.0,173.0,124.0,4.4,,,4630,,2281,,2.03,,-101.3762913407504,0.0140008264643634,-0.0427849564504081,101.33264827604106,-222.4922680093385,-0.0939584140744808,7.158386994262655,222.61589177762744,,,,,-222.4922680093385,-0.0939584140744808,7.158386994262655,222.61589177762744,22.118007472505344,15.965815980559562,11.216626466423776
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,Vitocal 200-S AWB-E-M 201.D10,,Outdoor Air/Water,Regulated,1.0,9.32,9.35,R410A,"3,600 kg",39.0,56,39.0,56,-7.0,-20.0,60.0,50.0,0.0,25.0,0.0,176.0,129.0,4.47,,,8270,,3659,,2.26,,491.4122613933823,0.0165766410670167,-0.0984795330640037,-491.4456318352976,217.27039174545604,-0.0995408061940402,7.543395824040222,-217.15515766463787,,,,,217.27039174545604,-0.0995408061940402,7.543395824040222,-217.15515766463787,28.253298663439985,21.671620456703643,11.528750793617135
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,Vitocal 200-S AWB-E-M 201.D13,,Outdoor Air/Water,Regulated,1.0,9.99,10.07,R410A,"3,600 kg",39.0,56,39.0,56,-7.0,-20.0,60.0,50.0,0.0,25.0,0.0,175.0,130.0,4.46,,,8910,,3925,,2.27,,240.7405790935118,0.0148195406159887,-0.0511208375403963,-240.77864965109387,217.2733177480944,-0.0949005539024681,7.354829138167504,-217.1512099690441,,,,,217.2733177480944,-0.0949005539024681,7.354829138167504,-217.1512099690441,28.747120566580534,23.34567174464098,11.287458245741506
 Viessmann Wärmepumpen GmbH,Vitocal 2xx-S ODU3,Vitocal 200-S AWB-E-M 201.D16,,Outdoor Air/Water,Regulated,1.0,10.61,10.72,R410A,"3,600 kg",39.0,56,39.0,56,-7.0,-20.0,60.0,59.0,0.0,25.0,0.0,175.0,130.0,4.46,,,9490,,4199,,2.26,,-291.0967631954783,0.0140662740797883,-0.0424360107446993,291.05447660996003,212.83434632275305,-0.093477145884704,7.29957573572668,-212.7054315801641,,,,,212.83434632275305,-0.093477145884704,7.29957573572668,-212.7054315801641,27.3351694076523,21.81630586918593,11.61250351897495
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C06,VITOCAL 300-G BWC 301.C06,11.07.2019,Brine/Water,Regulated,2.0,6.0,6.0,R410A,"2,000 kg",40.0,,40.0,,-10.0,-10.0,65.0,0.0,0.0,12.0,0.0,204.0,141.0,5.29,,,5480,,1791,,3.06,,-0.017251502244886,0.017251499717563,-0.1455321884518599,-0.0321495097736154,0.1221332754927669,-0.1221333056804817,8.900375969463784,-0.0391553061724339,,,,,0.1221332754927669,-0.1221333056804817,8.900375969463784,-0.0391553061724339,47.88725224756557,39.166518730686406,7.426474702539195
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C12,VITOCAL 300-G BWC 301.C12,11.07.2019,Brine/Water,Regulated,2.0,12.0,12.0,R410A,"2,300 kg",41.0,,41.0,,-10.0,-10.0,65.0,0.0,0.0,12.0,0.0,205.0,151.0,5.32,,,10860,,3561,,3.05,,-0.013450559361723,0.0134505573556722,0.0126109117456991,-0.0391343865564268,0.0985909667172659,-0.098590918932695,8.084050407217918,0.0178606877716556,,,,,0.0985909667172659,-0.098590918932695,8.084050407217918,0.0178606877716556,79.11448072048975,82.78642803417584,4.736064674515983
 Viessmann Wärmepumpen GmbH,Vitocal 3xx-G C16,VITOCAL 300-G BWC 301.C16,18.08.2020,Brine/Water,Regulated,2.0,13.09,15.29,R410A,"3,250 kg",40.0,,40.0,,-10.0,-10.0,65.0,0.0,15.0,0.0,0.0,217.0,159.0,5.63,,,14210,,4427,,3.21,,-0.0226610645980273,0.0226610600448371,-0.3828610608064768,-0.0252555382822003,0.1086263484638492,-0.1086263484635973,8.731451320098389,-0.0042630261891932,,,,,0.1086263484638492,-0.1086263484635973,8.731451320098389,-0.0042630261891932,31.57357664723489,30.78642160158674,3.252974339880187
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 150-A AWO-E-AC 151.A10,15.12.2021,Outdoor Air/Water,Regulated,1.0,9.8,9.37,R290,"2,000 kg",40.0,56,40.0,56,-7.0,-10.0,70.0,0.0,14.0,16.0,0.0,190.0,145.0,4.83,,,8300,,3458,,2.4,,335.0054185687495,0.0093279816863427,0.1354802935203698,-335.05815344141376,53.47388323253249,-0.07986507968572,7.010497841640393,-53.33892200420283,,,,,53.47388323253249,-0.07986507968572,7.010497841640393,-53.33892200420283,20.323521528462184,16.197620606945957,7.746793351499483
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 150-A AWO-E-AC 151.A13,15.12.2021,Outdoor Air/Water,Regulated,1.0,12.42,12.1,R290,"2,000 kg",40.0,56,40.0,56,-7.0,-10.0,70.0,0.0,14.0,16.0,0.0,178.0,141.0,4.53,,,10700,,4652,,2.3,,245.5780930094991,0.0101279017445096,0.1127621961631132,-245.6275028703778,-80.33278742886563,-0.0732666157402811,6.657899121644703,80.49297047839805,,,,,-80.33278742886563,-0.0732666157402811,6.657899121644703,80.49297047839805,10.753847361824798,7.292312035408825,9.185589898330651
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 150-A AWO-E-AC 151.A16,15.12.2021,Outdoor Air/Water,Regulated,1.0,13.67,13.37,R290,"2,000 kg",40.0,56,40.0,56,-7.0,-10.0,70.0,0.0,14.0,16.0,0.0,178.0,141.0,4.52,,,11800,,5130,,2.3,,269.63088182431966,0.0098615550144686,0.1280735390266802,-269.6810522022879,-89.21458601001999,-0.0690227768348001,6.472743151664949,89.37884734468498,,,,,-89.21458601001999,-0.0690227768348001,6.472743151664949,89.37884734468498,14.363942625424427,9.788027836075203,9.105669498258703
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-A AWO-E-AC 251.A10,15.12.2021,Outdoor Air/Water,Regulated,1.0,9.8,9.37,R290,"2,000 kg",40.0,54,40.0,54,-7.0,-10.0,70.0,0.0,14.0,16.0,0.0,197.0,154.0,4.99,,,8300,,3320,,2.5,,210.439865195103,0.0096848800828896,0.115328529837345,-210.4920378651105,212.84019196178576,-0.0814582840254973,7.267417220198203,-212.6987031889012,,,,,212.84019196178576,-0.0814582840254973,7.267417220198203,-212.6987031889012,20.740150502853787,17.139104650443226,6.860779721873262
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-A AWO-E-AC 251.A13,15.12.2021,Outdoor Air/Water,Regulated,1.0,12.42,12.1,R290,"2,000 kg",40.0,54,40.0,54,-7.0,-10.0,70.0,0.0,14.0,16.0,0.0,181.0,147.0,4.6,,,10700,,4458,,2.4,,246.8837409415719,0.0084808403190932,0.1786810302146084,-246.9363018641104,-71.30167528122061,-0.0644955991113744,6.44186109666069,71.47672530612036,,,,,-71.30167528122061,-0.0644955991113744,6.44186109666069,71.47672530612036,10.124837967283533,6.805077464680454,8.145922329483643
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-AH HAWO-AC 252.A10,15.12.2021,Outdoor Air/Water,Regulated,1.0,9.8,9.37,R290,"2,000 kg",40.0,54,40.0,54,-7.0,-10.0,70.0,0.0,14.0,16.0,0.0,197.0,154.0,4.99,,,8300,,3320,,2.5,,210.439865195103,0.0096848800828896,0.115328529837345,-210.4920378651105,212.84019196178576,-0.0814582840254973,7.267417220198203,-212.6987031889012,,,,,212.84019196178576,-0.0814582840254973,7.267417220198203,-212.6987031889012,20.740150502853787,17.139104650443226,6.860779721873262
 Viessmann Wärmepumpen GmbH,Vitocal x5x-A z4,Vitocal 250-AH HAWO-AC 252.A13,15.12.2021,Outdoor Air/Water,Regulated,1.0,12.42,12.1,R290,"2,000 kg",40.0,54,40.0,54,-7.0,-10.0,70.0,0.0,14.0,16.0,0.0,181.0,147.0,4.6,,,10700,,4458,,2.4,,246.8837409415719,0.0084808403190932,0.1786810302146084,-246.9363018641104,-71.30167528122061,-0.0644955991113744,6.44186109666069,71.47672530612036,,,,,-71.30167528122061,-0.0644955991113744,6.44186109666069,71.47672530612036,10.124837967283533,6.805077464680454,8.145922329483643
 WOLF GmbH,CHA-07/400V,CHA-07/400V,30.06.2020,Outdoor Air/Water,Regulated,1.0,5.59,5.93,R290,"3,100 kg",,52,,52,-10.0,-22.0,35.0,13.0,15.0,15.0,0.0,194.0,148.0,4.92,,,5620,,2532,,2.22,,-299.0178667517577,0.0143647345188156,-0.108547297389238,298.96859063710986,8.377337984653199,-0.0734739026301907,6.808173255573938,-8.222697373392622,,,,,8.377337984653199,-0.0734739026301907,6.808173255573938,-8.222697373392622,10.557513001785178,6.2741906544833554,5.759437830880669
 WOLF GmbH,CHA-10/400V,CHA-10/400V,30.06.2020,Outdoor Air/Water,Regulated,1.0,7.58,7.4,R290,"3,400 kg",,53,,53,-10.0,-22.0,35.0,13.0,15.0,15.0,0.0,191.0,141.0,4.86,,,7030,,3364,,2.09,,-355.8836691052521,0.0124966001448478,-0.0260283471801881,355.8325654772971,291.7031740996349,-0.0886929121890858,7.347044617088409,-291.53338146965586,,,,,291.7031740996349,-0.0886929121890858,7.347044617088409,-291.53338146965586,9.734855565704263,5.167617313687119,9.512166064977862
 WOLF GmbH,CHA-Monoblock 16,CHA-16/20-400V-M2 CS-C2,30.11.2021,Outdoor Air/Water,Regulated,1.0,15.0,14.4,R290,"3,800 kg",,53,,53,-10.0,-22.0,35.0,25.0,25.0,25.0,0.0,209.0,154.0,5.3,,,12740,,5468,,2.33,,292.3734841861774,0.0097255828790527,0.084142610954921,-292.430548317358,30.73297300158667,-0.0998702100048304,8.052884678368557,-30.565071942482625,,,,,30.73297300158667,-0.0998702100048304,8.052884678368557,-30.565071942482625,72.77028306821897,66.9231238231313,10.80105679980462
 WOLF GmbH,FHA-Monoblock  8-10kW,FHA-08/10-230V-M2 FS-B2,17.10.2022,Outdoor Air/Water,Regulated,1.0,6.95,3.59,R32,"1,400 kg",30.0,59,30.0,59,-10.0,-10.0,65.0,6.0,10.0,10.0,0.0,195.0,119.0,4.95,3.72,5.46,4450,8100.0,2247,2664.0,1.98,3.04,42.18060059801688,0.0114739881093186,0.1561917094946635,-42.22134769711326,177.28730562065982,-0.1372446762570097,8.998250413606927,-177.1845809728295,70.64606244205808,-0.0110793071388533,-1.2461248925428516,-70.58142346675437,177.28730562065982,-0.1372446762570097,8.998250413606927,-177.1845809728295,27.174241522087044,22.553956665593212,14.538414420342617
 WOLF GmbH,FHA-Monoblock  8-10kW,FHA-08/10-230V-M2 FS-e6-B2,17.10.2022,Outdoor Air/Water,Regulated,1.0,8.62,8.17,R32,"1,400 kg",30.0,59,30.0,59,-7.0,-10.0,65.0,6.0,10.0,10.0,0.0,196.0,133.0,4.98,3.72,5.46,7220,8100.0,3390,2664.0,2.13,3.04,-436.364023574105,0.0125217784966415,-0.0189025220433568,436.3126843114336,221.7265334666844,-0.1135934284256693,8.242684707740153,-221.5866507964509,70.64606244205808,-0.0110793071388533,-1.2461248925428516,-70.58142346675437,221.7265334666844,-0.1135934284256693,8.242684707740153,-221.5866507964509,13.376365178772033,6.59248321560839,13.004466336639346
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-230V-M2 FS-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,8.66,8.01,R32,"1,750 kg",34.0,61,34.0,61,-10.0,-10.0,65.0,7.0,9.0,9.0,0.0,174.0,122.0,4.42,4.41,5.65,6520,8460.0,3952,4251.0,1.65,1.99,-71.55438961076052,0.0135017126279758,-0.0241184285716973,71.51249810214648,-75.965279245394,-0.1059784460088007,7.5733555734153555,76.11875169192633,72.62350294700276,-0.0098300433161666,-1.305623325680677,-72.55928238850164,-75.965279245394,-0.1059784460088007,7.5733555734153555,76.11875169192633,27.044670845692256,34.63375558325298,13.119238211070133
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-230V-M2 FS-e6-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,11.25,9.15,R32,"1,750 kg",34.0,61,34.0,61,-7.0,-10.0,65.0,7.0,9.0,9.0,0.0,174.0,126.0,4.43,4.41,5.65,8100,8460.0,4655,4251.0,1.74,1.99,-266.9312951812132,0.0078299100773254,0.1620957095402032,266.87262810049884,-108.65112935106735,-0.0995959140167693,7.381569360646086,108.81635512850184,72.62350294700276,-0.0098300433161666,-1.305623325680677,-72.55928238850164,-108.65112935106735,-0.0995959140167693,7.381569360646086,108.81635512850184,20.03908544301276,13.914457910398763,13.676237149543557
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-400V-M2 FS-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,9.15,7.51,R32,"1,750 kg",34.0,61,34.0,61,-10.0,-10.0,65.0,14.0,17.0,17.0,0.0,169.0,123.0,4.3,4.45,5.56,6970,11090.0,3960,4640.0,1.76,2.39,-177.79297799094542,0.0031727239344559,0.402508072592434,177.7295646637777,-178.0652378814126,-0.0735768770846025,6.236686518222761,178.19631476481317,70.6530099477781,0.0016980934966792,-1.7901051547924796,-70.57447596103431,-178.0652378814126,-0.0735768770846025,6.236686518222761,178.19631476481317,18.849027873192448,15.877728229400166,5.578920700599899
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-11/14-400V-M2 FS-e6-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,11.55,10.55,R32,"1,750 kg",34.0,61,34.0,61,-7.0,-10.0,65.0,14.0,17.0,17.0,0.0,165.0,121.0,4.19,4.45,5.56,9340,11090.0,5076,4640.0,1.84,2.39,-71.55930116455474,0.0114161950490886,0.0245685716685971,71.50769978995653,217.2906895641944,-0.073711435275234,6.302482048099171,-217.12887572262363,70.6530099477781,0.0016980934966792,-1.7901051547924796,-70.57447596103431,217.2906895641944,-0.073711435275234,6.302482048099171,-217.12887572262363,22.79931569415968,16.61656795007012,8.992498328047091
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-230V-M2 FS-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,9.89,6.68,R32,"1,750 kg",34.0,62,34.0,62,-10.0,-10.0,65.0,7.0,10.0,10.0,0.0,190.0,122.0,4.82,4.48,5.92,8940,10380.0,4470,4119.0,2.0,2.52,267.3315441374341,0.0125508773413494,-0.0299185411913771,-267.3831045751345,-71.46425214351905,-0.1220686949518061,8.358484107046078,71.60178796665706,70.65646546462642,0.0052381781921907,-2.012982394374538,-70.57102044418592,-71.46425214351905,-0.1220686949518061,8.358484107046078,71.60178796665706,28.933960962402004,19.757147577387755,16.068291732345244
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-230V-M2 FS-e6-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,13.04,12.09,R32,"1,750 kg",34.0,62,34.0,62,-7.0,-10.0,65.0,7.0,10.0,10.0,0.0,178.0,131.0,4.52,4.48,5.92,10690,10380.0,5215,4119.0,2.05,2.52,184.33421805638287,0.0077119728617172,0.1918681656855536,-184.3925535456252,8.51784386386294,-0.093908871493919,7.3091901996770225,-8.340650411920203,70.65646546462642,0.0052381781921907,-2.012982394374538,-70.57102044418592,8.51784386386294,-0.093908871493919,7.3091901996770225,-8.340650411920203,13.03648783549327,5.503713745689675,15.348887049516904
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-400V-M2 FS-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,9.34,7.71,R32,"1,750 kg",34.0,61,34.0,61,-10.0,-10.0,65.0,15.0,16.0,17.0,0.0,172.0,119.0,4.37,4.5,5.67,6670,12910.0,3924,5269.0,1.7,2.45,198.5490044862234,0.0084784303727854,0.1859765211341574,-198.6006696477113,-284.6763724193841,-0.0975208865740993,7.2045737565906025,284.81321715933973,70.65081325056592,-0.0058317112080165,-1.600427213222547,-70.57667265824642,-284.6763724193841,-0.0975208865740993,7.2045737565906025,284.81321715933973,26.255990293658854,20.279616754098246,10.607364434396791
 WOLF GmbH,FHA-Monoblock 11-17kW,FHA-14/17-400V-M2 FS-e6-C2,17.10.2022,Outdoor Air/Water,Regulated,1.0,13.07,11.73,R32,"1,750 kg",34.0,61,34.0,61,-7.0,-10.0,65.0,15.0,16.0,17.0,0.0,173.0,129.0,4.4,4.5,5.67,10370,12910.0,5545,5269.0,1.87,2.45,212.76220712024417,0.0078587042668137,0.1583135539536756,-212.8200160068952,-0.3631288303956239,-0.0794930275266373,6.649417425424722,0.52795905476097,70.65081325056592,-0.0058317112080165,-1.600427213222547,-70.57667265824642,-0.3631288303956239,-0.0794930275266373,6.649417425424722,0.52795905476097,14.355482598807553,9.095130059008556,9.680186774685076
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-05/06-230V-M2 FS-B2,17.10.2022,Outdoor Air/Water,Regulated,1.0,4.01,3.24,R32,"1,400 kg",30.0,59,30.0,59,-10.0,-10.0,65.0,9.0,10.0,16.0,0.0,184.0,120.0,4.68,3.99,5.65,2850,3710.0,1657,1114.0,1.72,3.33,97.80083407199024,0.0176098051762209,-0.0908708371117083,-97.8308239808312,141.74957126996895,-0.0984317019298812,7.310101128911879,-141.6625033007089,70.6512204322148,0.0152876729041071,-1.6542854129855065,-70.57626547659753,141.74957126996895,-0.0984317019298812,7.310101128911879,-141.6625033007089,28.00768744713532,29.380643458547922,9.423412192652606
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-05/06-230V-M2 FS-e6-B2,17.10.2022,Outdoor Air/Water,Regulated,1.0,5.01,4.41,R32,"1,400 kg",30.0,59,30.0,59,-7.0,-10.0,65.0,9.0,10.0,16.0,0.0,181.0,127.0,4.59,3.99,5.65,3910,3710.0,2036,1114.0,1.92,3.33,-206.34006042222407,0.0146403351117386,-0.0772215228592351,206.2941726251479,-213.61168822929463,-0.0731036314919114,6.411550498185086,213.7245844468292,70.6512204322148,0.0152876729041071,-1.6542854129855065,-70.57626547659753,-213.61168822929463,-0.0731036314919114,6.411550498185086,213.7245844468292,27.551360426114183,24.449872425974107,9.008863419718569
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-06/07-230V-M2 FS-B2,17.10.2022,Outdoor Air/Water,Regulated,1.0,5.14,3.64,R32,"1,400 kg",30.0,58,30.0,58,-10.0,-10.0,65.0,7.0,17.0,12.0,0.0,168.0,118.0,4.26,3.54,5.39,2950,5720.0,1686,2000.0,1.75,2.86,-473.8863297906958,0.0118397560223964,0.1589495994601917,473.8505603094224,106.27442768475092,-0.0844022409642613,6.593808468451791,-106.19763667454158,72.29683961805986,-0.0148181818209554,-1.0381892424170482,-72.23861462182883,106.27442768475092,-0.0844022409642613,6.593808468451791,-106.19763667454158,23.291426287501547,24.21942465128609,3.7257203308550118
 WOLF GmbH,FHA-Monoblock 5-7kW,FHA-06/07-230V-M2 FS-e6-B2,17.10.2022,Outdoor Air/Water,Regulated,1.0,6.32,5.62,R32,"1,400 kg",30.0,58,30.0,58,-7.0,-10.0,65.0,7.0,17.0,12.0,0.0,167.0,129.0,4.26,3.54,5.39,4970,5720.0,2510,2000.0,1.98,2.86,-71.56064185210505,0.0089232932296342,0.129755882914319,71.50636047252314,1.8289964756383823,-0.0607090720809798,5.814609652591496,-1.7208494223637398,72.29683961805986,-0.0148181818209554,-1.0381892424170482,-72.23861462182883,1.8289964756383823,-0.0607090720809798,5.814609652591496,-1.7208494223637398,16.859557801802445,14.310401944069326,4.13633260860419
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-06,"Indoor unit: PAVH-06V1DC/IB, Outdoor unit: PAVH-06V1FEB",26.08.2022,Outdoor Air/Water,Regulated,1.0,4.2,4.6,R32,"0,900 kg",44.0,52,45.0,54,-7.0,-10.0,58.0,13.0,13.0,13.0,44.0,186.0,139.0,4.72,,,4070,,2015,,2.02,,-99.98375615098122,0.0164535770384488,-0.1615679436251051,99.94802818599732,124.03450619301816,-0.0869499646930084,7.324294894876944,-123.81711759204038,,,,,124.03450619301816,-0.0869499646930084,7.324294894876944,-123.81711759204038,29.271657502261476,24.261475532238492,14.669085627833795
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-09,"Indoor unit: PAVH-09V1DC/IB, Outdoor unit: PAVH-09V1FEB",26.08.2022,Outdoor Air/Water,Regulated,1.0,6.46,6.0,R32,"1,400 kg",45.0,53,46.0,54,-7.0,-10.0,57.0,5.0,5.0,5.0,35.0,186.0,132.0,4.72,,,5320,,2756,,1.93,,-113.78101735953403,0.0158907592382512,-0.1334541396501173,113.74122823889329,230.6245383789684,-0.1137340879892965,8.199811669697976,-230.4570964023873,,,,,230.6245383789684,-0.1137340879892965,8.199811669697976,-230.4570964023873,20.124298000018506,15.58840760108317,13.57000723746522
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-12,"Indoor unit: PAVH-12V1DC/IB, Outdoor unit: PAVH-12V1FEB",26.08.2022,Outdoor Air/Water,Regulated,1.0,8.85,7.14,R32,"1,800 kg",45.0,52,46.0,54,-7.0,-10.0,56.0,17.0,17.0,17.0,33.0,186.0,136.0,4.71,,,6310,,3545,,1.78,,-71.55794922389975,0.0124914731853248,-0.0397396791712674,71.50903685956355,-0.0744246901026612,-0.1073466198423228,8.043527160368804,0.2819998073635821,,,,,-0.0744246901026612,-0.1073466198423228,8.043527160368804,0.2819998073635821,17.389740994016222,12.971457927623359,16.883106695902775
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-15,"Outdoor unit: PAVH-15V4FEB, Indoor unit: PAVH-15V4FB/IA",26.08.2022,Outdoor Air/Water,Regulated,1.0,11.68,10.95,R32,"2,550 kg",40.0,57,35.0,61,-7.0,-10.0,56.0,45.0,45.0,45.0,41.0,196.0,129.0,4.98,,,9690,,5154,,1.88,,-450.9027229285126,0.0189896789478112,-0.2674089952182121,450.8673916089529,-71.45732690236053,-0.1411567366208728,9.33455250096644,71.61381604228563,,,,,-71.45732690236053,-0.1411567366208728,9.33455250096644,71.61381604228563,23.5238498483094,34.16945406736413,15.699349073328447
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-19," Outdoor unit: PAVH-19V4FEB, Indoor unit: PAVH-19V4FB/IA",26.08.2022,Outdoor Air/Water,Regulated,1.0,16.28,12.34,R32,"2,600 kg",44.0,57,39.0,62,-7.0,-10.0,56.0,45.0,45.0,45.0,42.0,190.0,133.0,4.83,,,10910,,5401,,2.02,,-71.26264305570491,0.0100527368773433,0.1294687650334954,71.21321934572218,141.22727189450987,-0.1127745578363078,8.244409032166159,-141.05378146277644,,,,,141.22727189450987,-0.1127745578363078,8.244409032166159,-141.05378146277644,18.452335748250285,9.535828958455232,14.36319796273138
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 06,PAVH-06V1FXC,27.06.2022,Outdoor Air/Water,Regulated,1.0,5.85,5.45,R32,"0,750 kg",,64,,64,-7.0,-10.0,56.0,16.0,16.0,16.0,33.0,183.0,136.0,4.65,,,4820,,2221,,2.17,,-412.7452027588951,0.0126243968253917,0.0081488854333324,412.7005167606933,-1.463762326293421,-0.0903745234401489,7.422352764472248,1.667482738053491,,,,,-1.463762326293421,-0.0903745234401489,7.422352764472248,1.667482738053491,19.022669941699785,15.32978804801488,16.823409935129977
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 09,PAVH-09V1FXC,27.06.2022,Outdoor Air/Water,Regulated,1.0,8.54,7.81,R32,"1,150 kg",,64,,67,-7.0,-10.0,58.0,8.0,8.0,8.0,41.0,181.0,134.0,4.61,,,6910,,3637,,1.9,,-43.12407030313848,0.0132717068704909,-0.042189246799012,43.077981700408685,39.62578697677161,-0.0975171413615633,7.581413831060511,-39.42307613415487,,,,,39.62578697677161,-0.0975171413615633,7.581413831060511,-39.42307613415487,17.637542662973278,12.403177289181322,14.170422696008657
" Zhongshan Amitime Electric Co., Ltd  ",DC Inverter Air to Water Heat Pump Unit-R32-XC 12,PAVH-12V1FXC,27.06.2022,Outdoor Air/Water,Regulated,1.0,8.75,7.94,R32,"1,300 kg",,68,,68,-7.0,-10.0,57.0,16.0,16.0,16.0,29.0,179.0,132.0,4.56,,,7020,,3619,,1.94,,-102.4062839267048,0.012037585531024,0.0209502161432004,102.36053584792027,-141.39977687959262,-0.0989272679556057,7.59902686377764,141.5905906014114,,,,,-141.39977687959262,-0.0989272679556057,7.59902686377764,141.5905906014114,17.37049073779083,12.067810990710615,13.947009542882448
