Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_ref [W],P_th_ref [W],COP_ref,p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el [1/°C],p2_P_el [1/°C],p3_P_el [-],p4_P_el [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-]
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,2.68,35.0,64.0,11.0,average,2866.0,4500.0,1.57,1.756924104210583,-0.0106475580992369,1.2845051242704224,-1.7804624516282006,255.16615195455165,0.0126862087400178,-0.0519982471799114,-255.2163760233149,-40.3607005486704,-0.042594098129816,4.862191860731595,40.502337728959205
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,2.2,35.0,64.0,11.0,average,2907.0,5000.0,1.72,-141.68907092509116,-0.0015327842285525,0.9238517376116808,141.67516715060682,158.81443092763152,0.0129307113655301,-0.043315924334934,-158.86419116964262,221.7222378400974,-0.0392428209036025,4.806830957325336,-221.5766261033884
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,3.45,39.0,64.0,11.0,average,3333.0,5500.0,1.65,22.30789398002711,-0.0075105394060537,1.230384049236107,-22.31813559136846,134.1534090539963,0.0117896405030152,0.0246631076941517,-134.20101134610115,212.8524411073512,-0.0730518357550012,6.208804527937192,-212.6824836648456
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,3.45,39.0,65.0,11.0,average,3350.0,6700.0,2.0,-142.6013953504208,0.0011363114986192,0.8575099556546107,142.59096871480523,-74.40046196708818,0.0085993281786808,0.2020723874281388,74.35292142307492,318.33051990253574,-0.0774179721810553,6.435352458779399,-318.20740836809443
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,4.4,40.0,68.0,11.0,average,5167.0,9300.0,1.8,212.75280653066736,-0.0043721858195728,0.9643942299517776,-212.7749612703644,-71.55895780228813,0.0106122408458907,0.0625825146100354,71.50802186800124,208.4028825098664,-0.059670359343124,5.518714170781425,-208.2457524860779
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,68.0,11.0,average,5515.0,9100.0,1.65,212.758814748229,-0.000901038025924,0.9104742121163358,-212.76873584584663,236.6242536008729,0.0143804743047962,-0.0997217056758183,-236.6713644811132,-142.51751505202998,-0.0473070502842985,5.150185243976614,142.68065605035025
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,67.0,17.0,average,5026.0,9700.0,1.93,-89.30517924603437,0.0062317261003018,0.4499389226714436,89.27042804638901,-341.66344449191405,0.0165880808752138,-0.1846536913347035,341.6203373919973,70.67900726359947,-0.054905186969077,5.534050825791299,-70.5752031427699
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17.0,average,5026.0,9700.0,1.93,212.73920501961865,-0.0060825279521638,0.9929978034811217,-212.7890261980804,255.4142531597905,0.0106828867900771,0.0719046303268253,-255.465268920832,-142.53739186740654,-0.0941986490446572,7.212289293740569,142.65226032681616
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17.0,average,5707.0,11700.0,2.05,-80.32023680949776,-0.0047843883773203,0.9124345169249994,80.27258696085666,184.3328905028663,0.0094777405634641,0.1357056453779462,-184.38433543281155,69.59746712059052,-0.1064600171653951,7.718967224924625,-69.44408257712824
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,,17.0,average,6089.0,12300.0,2.02,-22.677682726593684,-0.0068124907772997,1.0085740502504834,22.628029918379507,-357.0516509772068,0.0091949053154442,0.1639045743424209,357.00315567621743,-160.29954890687796,-0.0996222330442194,7.367386585331078,160.42801384133656
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,70.0,27.0,average,4922.0,9500.0,1.93,-130.6375744811346,-0.0062900592290129,0.9993176950365412,130.59315580830528,212.7665236321868,0.0109190314800001,0.0675125032527692,-212.81559642325465,57.3822877182005,-0.1199658605680752,8.238725954692297,-57.23225901081892
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,73.0,27.0,average,5743.0,11600.0,2.02,-124.8217325654641,-0.0017977396051259,0.7923348202756192,124.78080327566946,-71.55834624796807,0.0109520142067146,0.0737158427589373,71.50861961863069,106.2397129219558,-0.1049797516200509,7.656845930416233,-106.07526070937516
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,3.6,,73.0,27.0,average,5879.0,11700.0,1.99,-67.22861208193787,-0.0038313285279293,0.8936677049941503,67.18673175264523,-71.55603113058777,0.0106571268121272,0.1105940550895601,71.51085261576941,212.85081409681567,-0.0961813471822628,7.260774598783031,-212.68854049326185
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,64.0,16.0,average,2950.0,5900.0,2.0,212.75335402101976,0.0155489284004495,0.0196707307105119,-212.7742775102693,147.40362555469437,0.0252107590373797,-0.5581789165303811,-147.43477034380558,-107.00191093657853,-0.1194960289313788,8.275925404145202,107.13991116252645
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,64.0,16.0,average,2950.0,5900.0,2.0,283.81583637233337,0.000853813654883,0.6695030624816042,-283.85630792190767,174.55497201245166,0.0140938082078464,-0.0732366147798078,-174.6004320887178,0.7291973058824324,-0.1189167459688103,8.237504620475777,-0.5791234492078381
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,,16.0,average,3889.0,7700.0,1.98,88.37061582482511,-0.000705250433696,0.7400155661419937,-88.41431519839759,217.3320483255912,0.0084756093483283,0.1809510600845497,-217.384740367968,-80.31159073942092,-0.0659347370605534,6.039719264064345,80.50281557912209
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19.0,average,5903.0,10920.0,1.85,-71.5337743642482,-0.0048507114654708,1.0504737668401931,71.51482833025537,-99.98392066154466,0.0126706603576027,0.0686437120027323,99.94772549871593,132.97465881906086,-0.0923066747412997,7.194384108175257,-132.74432808740835
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,69.0,19.0,average,4257.0,8600.0,2.02,-35.9988023108993,-0.0066612791458166,1.1347117398364357,35.9778128132416,212.77002391868945,0.0118658285126725,0.0812686674223347,-212.8120048536445,-89.18987830685207,-0.0767855921661211,6.879315407022065,89.40457522577576
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,67.0,19.0,average,4423.0,8580.0,1.94,-124.79919102077918,0.0031038511393053,0.6201690666790016,124.78440589738838,304.9170607691752,0.0167974741883318,-0.2083751993867418,-304.9619380310912,-2.5638712416192986,-0.0860517133381353,7.130785198251749,2.787726228149173
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19.0,average,5742.0,10680.0,1.86,70.61204808723741,-0.0003687648814043,0.8513828216372984,-70.62752851957869,212.7746113304496,0.015450702197848,-0.043687080134927,-212.80735188384787,-54.18938545298816,-0.0909208713191017,7.166219568178228,54.44236700023572
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,,,19.0,average,5941.0,12120.0,2.04,70.6117085977501,0.0003378773825052,0.8060809887087955,-70.62786741888195,241.20820322501532,0.0160143116719228,-0.0631612087869298,-241.23861355112845,-71.40327117062309,-0.0948268965749527,7.608311599759586,71.65687538218172
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,,,19.0,average,4872.0,9550.0,1.96,70.61134237475936,-0.0003246758946452,0.843995724676473,-70.62824058780053,228.5890141257605,0.0169071901018914,-0.1263267634169986,-228.6240533099489,177.32680542213188,-0.091051520917893,7.298849243834773,-177.13722069139953
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,3.9,35.0,70.0,19.0,average,5602.0,11260.0,2.01,212.7554994929277,0.0004256905646996,0.8100723337773651,-212.7721201289777,212.7761217079114,0.01573613507001,-0.0381108449969166,-212.805802037188,139.61466644414065,-0.0923929714094274,7.512375822725261,-139.3322000863721
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.5,35.0,60.0,17.0,average,1394.0,2620.0,1.88,35.074688616492466,-0.0221326846419071,1.886760113239664,-35.09268068066876,241.1926398867244,0.0016740497674567,0.4575348709266879,-241.25462470987128,210.6720262715051,-0.098125175563533,7.742570109047244,-210.4258168777748
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.5,35.0,62.0,17.0,average,2472.0,4770.0,1.93,-213.6769572957702,-0.0013079065955603,0.8206635799174815,213.6595806569404,497.09383525367485,0.015906372201059,-0.1640303219692512,-497.1375359908086,-231.36204349353773,-0.089459889275375,7.129424766422861,231.51404623695623
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,Regulated,1.0,R410a,2.8,35.0,65.0,17.0,average,2994.0,5330.0,1.78,212.75866442650425,-0.0009939987744369,0.8430874047038518,-212.7688640662172,241.19679180339563,0.0134629070777818,-0.0985335486862536,-241.25041190604705,17.42003068822885,-0.0804881634099422,6.785489746327708,-17.208233296565513
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,68.0,9.0,average,5507.0,11290.0,2.05,-213.6818920568264,0.0048501136840154,0.5055474642249227,213.64576825015016,-498.0357701314388,0.016496496803057,-0.1597353336000741,497.9954766166724,-291.3602013951361,-0.0737764068604363,6.287698481968101,291.4508057743968
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,71.0,9.0,average,5941.0,12180.0,2.05,-284.7573111018867,0.0003859886458475,0.6998588454309834,284.71489132458873,184.3352168569085,0.0129694646540945,-0.0156437455772523,-184.38200340831628,71.6876906194108,-0.0725806607913012,6.277591339345874,-71.59058526019022
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.8,,71.0,9.0,average,6324.0,12900.0,2.04,-209.3034659953665,-0.0041301514945721,0.8960155423872274,209.25510755274288,-71.56010023032134,0.0085713468962553,0.170183985045043,71.50688038503824,-53.15022937190357,-0.0766104833955318,6.439113052832238,53.267192883783295
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.0,,61.0,9.0,average,2959.0,5830.0,1.97,-142.6128998909492,0.0004337771927021,0.6941169244931767,142.5708822559432,-71.55591867956915,0.0148958714130319,-0.112988119846043,71.51106671530314,-71.48512479944962,-0.0883759609500276,6.897614543453225,71.57449802549813
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,Regulated,1.0,R32,2.0,,67.0,9.0,average,3519.0,6580.0,1.87,141.67146491604024,-0.0070172452537993,1.0240172205803884,-141.72197815661332,-99.99101525734883,0.0110790419801703,0.0491252691287998,99.94087172531344,66.25171495594114,-0.1073368069333113,7.684962962850195,-66.12821786321334
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,43.0,61.0,15.0,average,2655.0,5310.0,2.0,-116.164706051685,-0.0017462989920174,0.772597900968042,116.11903798525331,-242.1531135955304,0.0131054355221334,-0.0473616257097682,242.1034199964703,-107.26402587952612,-0.1142994318363769,8.189540243525563,107.43174094717727
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,43.0,63.0,14.0,average,3470.0,7010.0,2.02,92.80976298997484,-0.0061134155676192,0.9655534577182664,-92.86098112414976,-43.12655669927774,0.0111948320948647,0.043452997785233,43.07551338954094,205.0617488895245,-0.1282663321903689,8.65807904446922,-204.93715572445728
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,39.0,61.0,15.0,average,2029.0,4260.0,2.1,168.3286844120045,0.0062637630664907,0.47712095156056,-168.35901877375505,229.53319307081264,0.0207377812462367,-0.323367118786667,-229.56662280806324,-249.15521561841385,-0.1040483338230607,7.756768116476373,249.2626850018028
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.55,39.0,62.0,15.0,average,2474.0,5170.0,2.09,-160.38531702744615,-0.0018218698253036,0.7768400869888229,160.34380090095044,-128.42106783448347,0.0146601435497559,-0.1054738369138042,128.37574661188646,177.29116033843042,-0.117866556662102,8.34804548570379,-177.17762644020848
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,39.0,63.0,15.0,average,3300.0,6700.0,2.03,-213.6879559729216,-0.0041027757453092,0.8934669912490122,213.64019174316576,163.4520859821935,0.0130885785354211,-0.0341582680577829,-163.4993133829393,186.17839188662663,-0.131854761424758,8.888876626306988,-186.0641402234412
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,Regulated,1.0,R32,1.65,39.0,65.0,15.0,average,3342.0,7520.0,2.25,-4.793500133797112,-0.00595453584715,0.9759852994912436,4.7432470207025474,298.0635850572628,0.0100546374065583,0.1169227930722078,-298.11324843776123,177.30989415000113,-0.1370788791589846,9.308662028467465,-177.162487266408
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,Regulated,1.0,R410a,2.9,35.0,58.0,15.0,average,4472.0,8900.0,1.99,212.74507356801053,-0.0080143661657736,1.0880637877099617,-212.78301478271047,304.67100536862307,0.0094835099285687,0.1177035712791953,-304.72390546680083,248.10399654200103,-0.0740927989172005,6.484557207897359,-247.9508157408412
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,Regulated,1.0,R410a,1.5,35.0,51.0,12.0,average,2500.0,4700.0,1.88,-71.53490782063234,0.0031694149648744,0.585411696713595,71.5135713204421,477.4017289812067,0.0163179933505887,-0.2110533937714745,-477.45032622972633,212.85716783574043,-0.1021326785273101,7.704324615410112,-212.683884995314
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,35.0,55.0,15.0,average,3247.0,6300.0,1.94,212.7452522910767,-0.0082867605256206,1.1068993569163994,-212.7828422155661,-355.8839066408497,0.010080310806955,0.0948398071720369,355.8322044866759,217.27689917411533,-0.0770602229817578,6.500478454064836,-217.1437658625765
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,On-Off,4.0,R407c,4.8,,,10.0,average,3438.0,6980.0,2.03,-142.57908395907396,-0.0029694629465552,1.3930778501009773,142.61265143137743,-9.05810280008868,0.0128211701731851,0.3240604399144099,9.058905451465703,286.10659297147646,-0.0546263656965414,5.406233655321215,-286.0150793498236
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,On-Off,4.0,R407c,5.8,,,10.0,average,4183.0,8700.0,2.08,-27.08389590364109,-0.0036375717455281,1.4048472141629955,27.1164719371369,216.0951198316838,0.0133949378834949,0.2944864845234095,-216.09416553263264,-71.48130135547179,-0.0600846365139992,5.702129494457438,71.57366695433842
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,On-Off,4.0,R407c,10.2,58.0,,10.0,average,4815.0,10400.0,2.16,319.38410356931587,-0.0028194114133612,1.3351002366098204,-319.3588181552508,-141.70530430181472,0.0134371991935188,0.2880920153010767,141.70329521653875,-71.4802077991118,-0.0597993588665873,5.755583136332659,71.57485723303019
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,Regulated,1.0,R407c,6.8,59.0,,10.0,average,6588.0,12780.0,1.94,-213.6700870531177,-0.0038865249117833,1.2275107190398795,213.65764596925965,-152.4161621555984,0.0153133988903289,0.2207371835978998,152.41767484219284,-195.844868515652,-0.0765599713487589,6.334994178223382,195.9542983079613
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,Regulated,1.0,R407c,9.8,63.0,,10.0,average,9266.0,19180.0,2.07,-71.52576594928831,2.6847312490757336e-05,1.0119857016217113,71.51381126502638,345.78098461805394,0.0154535106705993,0.2114845356294557,-345.77769489616657,143.97105812130602,-0.0633369782429899,5.825131758658737,-143.8579647544616
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,Regulated,1.0,Other,10.0,,68.0,38.0,average,10231.0,20360.0,1.99,35.08781967619486,0.0012391731642536,0.8832838898758535,-35.07983568963873,-71.54826949061334,0.0134583493723346,0.0703152365110713,71.51841844024831,218.3645878737866,-0.0486664858250391,4.937150010350894,-218.2711562651675
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,Regulated,1.0,Other,10.0,68.0,,10.0,average,11704.0,23760.0,2.03,8.42965702891459,-0.0016276467344663,1.1078796101927582,-8.442825440328248,-45.86975607809013,0.0138742822741745,0.2890514735797396,45.87255842694847,208.3711678169369,-0.0574657493849195,5.491018726411836,-208.2781345693504
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,On-Off,4.0,Other,4.1,55.0,,10.0,average,3896.0,7830.0,2.01,79.52196874824554,-0.0040289266606311,1.4408883978199656,-79.48557922595799,299.3728378749909,0.0128639116140445,0.336658791110459,-299.3704212585371,66.78455535545604,-0.0563008812691954,5.385236406150838,-66.69738210560077
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,On-Off,4.0,Other,4.5,55.0,,10.0,average,4642.0,8820.0,1.9,161.69793969997724,-0.0041571969321995,1.4485705828383542,-161.66335055903454,-2.690386174823107,0.0125841390009117,0.3236895810455008,2.690572217575591,232.8015571762176,-0.054292125861649,5.255942619790132,-232.7100288461849
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,On-Off,4.0,R407c,2.95,55.0,,10.0,average,2188.0,4420.0,2.02,8.451074780424644,-0.0037141479317393,1.4549628530594898,-8.412717808751035,194.9968177252587,0.0123760085177882,0.3555376887090443,-194.994581023976,137.30511776755614,-0.0534992821367776,5.358524045611499,-137.2113995420029
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,On-Off,4.0,R407c,3.2,55.0,55.0,10.0,average,2870.0,5940.0,2.07,-320.2565037896238,-0.0032490060427361,1.3813637376089436,320.2863551637881,124.0624170977009,0.012612530759128,0.3292595139349287,-124.06268140378766,-0.4092199657324045,-0.0551127189270797,5.450907136986748,0.4981030487424647
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,On-Off,4.0,R290,0.95,,57.0,15.0,average,2010.0,4000.0,1.99,177.24907615953728,-0.0073665938909435,1.6625151130174076,-177.20619428531998,29.531904501078586,0.01383604952856,0.2661432852753306,-29.5307577273721,107.32722714733622,-0.0732653611733765,6.436012487768548,-107.20758875085112
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,2.1,,57.0,15.0,average,1803.0,4110.0,2.28,283.8555048769111,-0.0042616531516671,1.466871363282673,-283.81530685097846,-14.748151691372474,0.0110216157995264,0.4463668868032169,14.75250576986416,283.8870153255462,-0.0523989446193885,5.500390286495,-283.7932087696016
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,0.95,,58.0,10.0,average,1803.0,4110.0,2.28,-142.57686078785525,-0.0053518700924477,1.5243413446282246,142.6149090908999,-31.523807278382048,0.0094172345332808,0.5166540754762716,31.52433181861514,107.32009086935405,-0.0492207339035934,5.392402677266315,-107.21378802806085
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,On-Off,4.0,R290,1.1,,57.0,15.0,average,2624.0,5800.0,2.21,248.3206291657422,-0.0042552451491454,1.4505732896918542,-248.27826160757965,-45.022128881610215,0.012884810358108,0.3249427031419749,45.02398154341113,137.312357635875,-0.0615976453220959,5.973253028147182,-137.1904531028682
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,2.2,,57.0,15.0,average,2447.0,5580.0,2.28,8.788924866114586,-0.0047701488567075,1.4762215958486298,-8.751410391746791,35.08501693621945,0.0108809892726456,0.4469147876743216,-35.082636125020265,-102.57256169875907,-0.05349239767436,5.548038594999892,102.6709938573538
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,On-Off,4.0,R290,1.1,,58.0,10.0,average,2702.0,5810.0,2.15,-9.731622891164664,-0.0042588335314388,1.451448220091826,9.77336888483323,-142.56015470380646,0.0087344996770265,0.5310290718717319,142.56248245496832,-96.75672533312924,-0.0411292603965272,4.845278331347859,96.85380818701302
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,On-Off,4.0,R290,1.17,,62.0,15.0,average,3064.0,7200.0,2.35,266.08129262650755,-0.001935204600565,1.2947255036891137,-266.04976731024783,283.83636359742644,0.011904955716152,0.3910861657485502,-283.8347480573913,217.2544092070365,-0.0508890067330432,5.429471919969618,-217.16266991193427
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,Regulated,1.0,R290,1.05,,54.0,22.0,average,3228.0,7070.0,2.19,-27.12154470572367,-0.0032448515619138,0.897676916578222,27.08712459939739,70.60562296789213,0.0087655058585331,0.1135291075405228,-70.66140056618237,279.5000910942839,-0.0682698138390388,6.952536378091339,-279.3006658260133
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,Regulated,1.0,R410a,3.6,47.0,,20.0,average,3807.0,8300.0,2.18,212.7549855898528,-0.005497525673337,1.0200882214325746,-212.7727396743333,-44.26771924468377,0.0075401004854444,0.1921797946450398,44.209009720842886,-291.3217944451132,-0.0750423800198166,6.584056404567274,291.48658746340567
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,Regulated,1.0,R410a,3.0,48.0,,31.0,average,2182.0,5040.0,2.31,212.74912689337165,-0.007695199122532,1.144868062550486,-212.77885701885987,184.33466284666343,0.0089896510133126,0.1918722593978191,-184.38251341297564,146.214291695334,-0.0885403136785062,7.378354791758394,-146.05958642384448
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,Regulated,2.0,R407c,2.0,44.0,,7.0,average,3491.0,11100.0,3.18,-0.0033621364139639,0.0033621100464797,0.5541352914838602,-0.0359396834939997,-0.0166949445427016,0.0166949445427018,-0.1264150155230082,-0.0335633101056687,0.0860646458452386,-0.0860646792585279,7.692436668275841,0.0117247708227944
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,Regulated,2.0,R407c,2.2,44.0,,7.0,average,4733.0,14200.0,3.0,0.0006528142585039,-0.0006530358521406,0.7445310811629285,-0.0342771904802408,-0.0134570647470274,0.013457069079707,-0.0044604123139708,-0.0405463728743468,0.0863713986555697,-0.0863714580065869,7.655192717970931,0.0321646230699584
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,Regulated,2.0,R407c,1.16,44.0,,7.0,average,1634.0,5000.0,3.06,0.0007231456285185,-0.0007230587662174,0.7321620278848391,-0.0406591217791484,-0.0141072632641247,0.0141072712985707,-0.0200824921022645,-0.0376472888562364,0.0968598457700045,-0.0968598142648522,8.036286031848057,0.0123628765008623
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,Regulated,2.0,R407c,1.25,47.0,,12.0,average,2236.0,6620.0,2.96,0.0065879250248226,-0.0065879148168046,0.9969216407703708,-0.0487897682429623,-0.0081131598458968,0.0081131599722174,0.227257668017431,-0.0490217064336995,0.1019488156524552,-0.1019488156521449,8.18243752501876,0.0370151465781971
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,2.95,53.0,,10.0,average,2866.0,10090.0,3.52,0.0044119469822161,-0.0044119607478005,1.1932186867683892,0.0002270729171434,-0.0151922755231384,0.0151922710987667,0.3408615295339824,0.0003018563411552,0.1160417538794472,-0.116041716977545,8.36543878466654,0.00373647976881
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,3.5,53.0,,10.0,average,3273.0,11880.0,3.63,0.0042225309335,-0.0042225261773459,1.1844718068159636,0.0002095324567177,-0.0138698399810397,0.0138698412727592,0.3977959516798038,0.0002716195229046,0.1044046190949429,-0.1044046597140503,8.008532791192488,0.0028803473822941
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,3.95,53.0,,7.0,average,3748.0,13530.0,3.61,0.0040271546401132,-0.0040271389541404,1.1687384381363486,-0.0004731926714146,-0.0149322954955343,0.014932295247784,0.3856682065599801,0.0022555578939523,0.1077187028457416,-0.1077187218760741,7.899922339791357,-0.0147937983380193
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,4.3,53.0,,10.0,average,4573.0,16600.0,3.63,0.0050309199133971,-0.0050309122640287,1.2198542827931245,0.0002332262853251,-0.0140312984684253,0.0140312968955088,0.3901473457565957,1.289846688557376e-05,0.1108656451777312,-0.1108656196667481,8.283407180438815,0.0057691517352954
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,On-Off,6.0,R407c,4.5,56.0,,10.0,average,5643.0,20540.0,3.64,0.003512889708325,-0.003512889370382,1.1422189308765975,-0.000728960059709,-0.0185214907686973,0.0185214911638349,0.2526531809711712,0.0043825064972144,0.1411862635772376,-0.1411863378811369,9.090888444576006,-0.033777336723581
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,65.0,5.0,average,1824.0,3100.0,1.7,0.0752776957542789,-0.0152496844604134,1.4125447914757918,-0.1302403146735303,265.62469467544304,0.0031629156873666,0.381306422609421,-265.6884810585557,0.1384859055639511,-0.0770356460641308,6.130043497373272,-0.0083268306327815
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,1.46,,69.0,5.0,average,2661.0,4870.0,1.83,177.2028760726742,-0.0093691488166537,1.1223539638387232,-177.2532518799683,497.0913092153592,0.0103297595385625,0.0985313930490842,-497.1398326429504,215.18622172642395,-0.0860103787096307,6.588963328923979,-215.06796649234684
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,2.5,,69.0,5.0,average,3772.0,6110.0,1.62,-71.53842664675537,-0.002026473731962,0.8974009012581718,71.510252365331,-43.12539139036811,0.0121542264503762,-0.0195851053412894,43.07666769912614,203.96981695567635,-0.0624292643272061,5.690025725291705,-203.794893863571
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,Regulated,1.0,R410a,3.1,,70.0,5.0,average,5329.0,8420.0,1.58,70.60392256738433,-0.0001992779923126,0.7457401898904122,-70.63565526090957,212.7674641976636,0.0154957547818117,-0.169576641529038,-212.8147617253506,283.9195900190773,-0.0803324575414434,6.301213626902092,-283.7641718240756
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,1.3,46.0,65.0,5.0,average,1720.0,3010.0,1.75,106.1440461442884,0.0088088827628917,0.331772882501195,-106.1675468164465,-43.12287721929437,0.0174642177335612,-0.2310077667619235,43.07925782253609,-142.51930020919306,-0.0742045714043234,6.039375854408412,142.68363021715044
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,2.7,46.0,65.0,5.0,average,2503.0,3980.0,1.59,283.813763923826,-0.009812881620786,1.2052351637760832,-283.85885103911016,-242.151147041012,0.0088457020090445,0.1368983761840985,242.0959683529859,-104.7624345403038,-0.0759810196046767,6.146205338426813,104.92511803955122
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,3.38,46.0,69.0,5.0,average,4052.0,6280.0,1.55,-5.193064764803286,-0.007557531789625,1.0683605758722434,5.150682040558416,212.7611435139707,0.007900431145703,0.1475893989930784,-212.8211112828592,-62.55428851441897,-0.0737531395166422,6.019152606486348,62.73246325309743
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,2.99,46.0,69.0,5.0,average,3072.0,5100.0,1.66,212.74231710336545,-0.006668906229919,1.0067402930438,-212.78581755467212,184.331306014398,0.0105334513088071,0.0517481471609757,-184.3859748558364,248.3756940035165,-0.0757592616353323,6.062878354262138,-248.23316654641897
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,Regulated,1.0,R410a,4.4,46.0,70.0,5.0,average,5412.0,8280.0,1.53,177.20763367338196,-0.013936351686136,1.3913086341436112,-177.24851173568734,4.890874302003951,0.0101673700473805,0.0530261261309938,-4.946990798699659,-213.60527417730395,-0.0890240809002188,6.6656100390803,213.7323007092401
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.9,15.0,63.0,20.0,average,4424.0,10220.0,2.31,70.60004266999782,-0.0049778039290959,0.9350694205514656,-70.63953575168817,241.19851256919395,0.0102269310369785,0.1038038493216602,-241.2485250207331,4.043154507745576,-0.1188787887576769,8.379971373111287,-3.9280867827245753
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,4.3,43.0,62.0,18.0,average,4401.0,10210.0,2.32,123.90970326947632,-0.0039383711050254,0.8907845791482775,-123.94724120945526,724.5514867577565,0.0111659204984536,0.0729197586390449,-724.5988629266313,-75.61440463819767,-0.1085986726851306,8.109454062543007,75.77865473572072
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,1.88,15.0,57.0,13.0,average,1790.0,4100.0,2.29,212.74234299580857,-0.0064279872606103,0.998009953430876,-212.78578521906857,-211.8691675653764,0.0104498290999925,0.1073650601461265,211.8215220943605,-9.297969807862264,-0.1041003844839521,7.653215878118246,9.382679739325726
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.3,36.0,56.0,11.0,average,1800.0,4230.0,2.35,-20.60009800153196,-0.0036077474208159,0.8882465082205729,20.56023351841219,-24.00750421610766,0.0122293410121858,0.0423251976719927,23.96260239048096,213.9482984163976,-0.1142410921458503,8.334203458177585,-213.81748859043824
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,1.88,15.0,59.0,13.0,average,2296.0,5190.0,2.26,-36.007039785285755,0.0005743622815611,0.6850948764443113,35.96963357942612,-43.12292747059679,0.0138758539295298,-0.0486511300486083,43.07910770786528,-152.82570227578938,-0.0919211372327563,7.172559392499413,152.9299107632446
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.3,36.0,58.0,11.0,average,2306.0,5350.0,2.32,7.303371735519279,0.0028891641636316,0.5960353099767525,-7.338098010145301,-367.95651912073686,0.0155614617379513,-0.1055720049028253,367.9158857317256,-67.01301390953878,-0.1009042681831403,7.812769973784436,67.16503228667754
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.77,15.0,61.0,13.0,average,3037.0,6590.0,2.17,-91.5322314583433,-0.0030121426708937,0.8547829304724489,91.4939407537411,-71.5567286898186,0.0127107411061949,-0.0013762512398901,71.510217789123,141.75405330913145,-0.0931705820014719,7.187208205461986,-141.65675914356302
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.08,36.0,60.0,11.0,average,3063.0,6800.0,2.22,-18.51628869249012,-0.0025936460006979,0.8252486976545629,18.47961110240997,263.62135271388155,0.0131679515074673,-0.0325816798036123,-263.66848020396594,212.84270789988776,-0.1029838416819587,7.846863979929748,-212.6992921104548
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,3.9,15.0,63.0,20.0,average,3582.0,8310.0,2.32,4.096021788830434,-0.0062088642856255,1.0113138421880008,-4.133430837562018,235.51312444837583,0.0105548895506701,0.1097470193787054,-235.5608893471476,212.83177786109349,-0.1242679514706346,8.611118203823033,-212.7148238172144
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,Regulated,1.0,R410a,4.3,43.0,62.0,18.0,average,3578.0,8300.0,2.32,-107.07808131020376,-0.0050262114616219,0.9611732748623626,107.04284191532368,239.7279303495562,0.0118136575611752,0.0651353818306736,-239.7726827854188,35.40060965624689,-0.1150988528059442,8.38547855507983,-35.23423978490226
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,41.0,53.0,23.0,average,4120.0,8940.0,2.17,90.5966882569812,0.0060855928897953,0.55313428455234,-90.62090350616712,15.37429462477052,0.0138069290668762,0.0168698356174132,-15.41444602220902,-213.5969804424181,-0.1062606553029398,7.803392559352583,213.74499961418243
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,50.0,,35.0,average,3953.0,8500.0,2.15,70.6067824083673,0.000722707894331,0.7559051273808649,-70.63279476679702,170.02606333576176,0.0095710335507045,0.0894258943163249,-170.0809625592741,-71.42896730405829,-0.1041654988952927,8.102841359789846,71.63406663866114
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,4.0,41.0,53.0,24.0,average,4227.0,9510.0,2.25,-13.522038793124452,-0.0044897218935549,0.9661912573803642,13.48397375130198,269.6229879507138,0.0032059166216143,0.366246759490037,-269.6892850438102,177.30005692003203,-0.089225145036734,7.292376619148208,-177.16441769959167
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,4.0,49.0,,35.0,average,4072.0,9000.0,2.21,-36.00510279116065,-0.002822445409377,0.907405848636637,35.97158027179924,-71.56247363293184,0.0071123553587157,0.2131364570254454,71.50457750695868,202.8753718684188,-0.0957858427382153,7.755925961025729,-202.67523988373125
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.7,35.0,54.0,17.0,average,1651.0,3500.0,2.12,212.7515056608102,0.0022201390330591,0.7137420525420449,-212.7762152580612,589.8045008816077,0.0119974713633288,0.0110007257303627,-589.8556042802329,212.87602789050783,-0.1095357253018109,8.290414196888669,-212.6671346450888
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,1.75,35.0,53.0,17.0,average,1802.0,4000.0,2.22,212.74501894978744,-0.0050438431046174,0.993881127138902,-212.78301872862804,30.95656225625467,0.0058624263427805,0.2690736321730594,-31.016961216502047,-35.89118627004114,-0.0983676164640901,7.858280121485942,36.09528824093088
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,1.75,29.0,47.0,17.0,average,1863.0,3930.0,2.11,141.67657805355643,0.001599508011783,0.7010617425387626,-141.70711309258195,553.9556617548923,0.013020134466445,-0.0406872910763104,-554.0055632594681,70.69090881604677,-0.1131623500484318,8.186355796224545,-70.57416594973553
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,2.35,35.0,56.0,17.0,average,2287.0,5100.0,2.23,248.2805217148935,-0.0075365012610975,1.114444077390398,-248.3197332699128,386.7576440110782,0.0038735970454925,0.358605806388628,-386.8196362567958,106.4067699759554,-0.1034158585271952,8.118659253405255,-106.18605260328378
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,2.35,29.0,50.0,17.0,average,2295.0,5210.0,2.27,212.7498814474644,0.0030122169631862,0.6486825959164446,-212.7778695603434,100.22205254362206,0.0117423435439036,0.0261121611235941,-100.27217863468614,252.815576521225,-0.1099023184654104,8.194095575776402,-252.68449180229115
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11.0,average,4408.0,9300.0,2.11,-142.61189168359235,-0.0094444063140386,1.2128967084597566,142.58122513548068,150.21097882904945,0.0034378159466899,0.4147631338172093,-150.26841027238277,32.927201097674455,-0.0601751199967623,5.71270294515723,-32.81196770536057
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11.0,average,3981.0,8400.0,2.11,-80.4206628747267,-0.0075768621766351,1.1692940471458946,80.39611351592399,-115.1201019131376,0.0052041894882191,0.3636261265448236,115.0670450509823,-213.0541529782305,-0.06036744256462,5.721263559402587,213.16918646590136
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,35.0,67.0,11.0,average,3571.0,7500.0,2.1,168.49518068023866,-0.007219796177566,1.2023007354948585,-168.51445317517437,155.9072293020062,0.0062182237588125,0.3573732930280248,-155.9543546400693,141.75769540469594,-0.062555262613051,5.812240139498715,-141.6446675108777
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.0,36.0,64.0,11.0,average,1194.0,2400.0,2.01,226.07218502435484,-0.0178463491225636,1.567989330363716,-226.1082981476851,157.89452188840826,0.0054120656746744,0.3393208475751693,-157.94405309885107,-222.49744241051252,-0.0680961655822878,6.074063649812049,222.60544009226427
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,36.0,65.0,11.0,average,1733.0,3500.0,2.02,88.39420762155615,-0.010524735796398,1.4491986457805155,-88.40795760142717,149.26248409837032,0.0034548055600531,0.5486525555321259,-149.301247308272,-0.5236530758234046,-0.054739425586819,5.482940390943112,0.6468608939450672
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,36.0,65.0,11.0,average,2200.0,4400.0,2.0,96.14486948789704,-0.0090189253834643,1.2640765701994687,-96.16745545785436,372.98641618306686,0.0050350635107468,0.3849462561019856,-373.035429409836,-213.60437295669607,-0.0547768673565727,5.48328587120853,213.728564201977
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.6,37.0,65.0,11.0,average,2512.0,5300.0,2.11,266.05275039303683,-0.0097112828841475,1.224385631871853,-266.0834765737439,-26.523685030543422,0.0009952017342422,0.5075204032828287,26.462202252551712,-213.60195187947204,-0.0505933412877669,5.362931183311249,213.7305133964929
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.4,51.0,,6.0,average,3010.0,9300.0,3.09,0.0040812599948586,-0.0040812639865231,1.196796416783614,-0.0015507704096632,-0.0173928734034399,0.0173928734001235,0.1400607286890455,0.0058897329887921,0.1070301831350441,-0.1070301447308472,8.21818842746373,-0.0397220632978744
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.65,48.0,,6.0,average,3893.0,11600.0,2.98,0.005122604162855,-0.0051226060263373,1.251410045794062,-0.00181569870446,-0.0176086555593756,0.0176086570347069,0.1324728490833005,0.0061270922190447,0.1095347290904009,-0.1095347261617238,8.226849272894292,-0.0411694464427562
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,On-Off,5.0,R410a,2.8,47.0,,6.0,average,5216.0,15700.0,3.01,0.0044498463612871,-0.0044498496240952,1.210006830703359,-0.0017393812130259,-0.0157740178106776,0.0157740168387726,0.2214902485901573,0.0053914136008256,0.0925599524885741,-0.0925598982087984,7.434557697901496,-0.0343746354335586
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,4.5,57.0,,25.0,average,5613.0,18580.0,3.31,0.0004914444304408,-0.0004914444302707,0.8117398459341323,-0.020002259309472,-0.0147140109788494,0.0147140109788496,-0.0282743105292816,-0.0343423361369444,0.094222150596451,-0.094222166306479,8.134702373546281,-0.0141615425445133
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,5.0,57.0,,25.0,average,7097.0,24770.0,3.49,0.000869521222051,-0.0008693753933385,0.8148505873711008,-0.0212942485038942,-0.0127898103590445,0.0127898030077238,0.0567141018398154,-0.0372475909511346,0.0844342086805936,-0.0844342050197582,7.799036922941433,-0.0072460362777623
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,6.3,55.0,,25.0,average,9451.0,31850.0,3.37,0.001037696929683,-0.0010376060978779,0.8417138243445442,-0.0209257250563589,-0.0128462854024332,0.0128462867855523,0.0578696348947252,-0.0364350416196779,0.0810836169390101,-0.0810836770755553,7.616204062888763,-0.0057721809567691
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,7.5,54.0,,25.0,average,11746.0,41580.0,3.54,-0.0009661417137974,0.0009661417139786,0.7353751669027335,-0.0187869708539569,-0.0120619400530239,0.012061934665568,0.0991764058125827,-0.0363692945259661,0.0641919534437982,-0.0641931272004134,6.895433577116381,-1.2661305582861717e-05
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,9.5,67.0,,25.0,average,13806.0,47770.0,3.46,-0.0001903055380494,0.0001900260204605,0.7658249502207641,-0.0205777007328635,-0.012845592242903,0.0128455858349119,0.0499460693803889,-0.0378826991565304,0.0803365412239546,-0.0803366257403977,7.579060323738001,-0.0039253632626558
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,On-Off,5.0,R410a,1.55,51.0,,6.0,average,1860.0,5300.0,2.85,0.0057303569401259,-0.0057303476016115,1.275391655708636,-0.0021874984546568,-0.0162120962014105,0.0162120972668703,0.2007337456175147,0.005618166377418,0.0964162026784924,-0.0964162041044058,7.4610884914744915,-0.0362232784777852
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,9.3,67.0,,25.0,average,16586.0,55730.0,3.36,-0.0001316943123524,0.0001313381004562,0.7689305363186109,-0.0206369595415367,-0.0129264130249991,0.0129264097159887,0.0450257140777132,-0.0378513202380005,0.0783707242522211,-0.0783707337628568,7.393485446408594,-0.0034261338727797
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,10.6,67.0,,25.0,average,19208.0,62810.0,3.27,-0.0001116779528609,0.0001113815468516,0.7712477828612652,-0.0205838326101168,-0.0137262459627971,0.0137262530429734,0.0057440849203176,-0.0366740880483794,0.0792911986485057,-0.0792911956097164,7.4056160969340015,-0.0035660712484338
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,On-Off,5.0,R410a,1.95,52.0,,6.0,average,2329.0,6800.0,2.92,0.0067265851797513,-0.0067265876975464,1.3234445629892593,-0.0021883674591688,-0.0170677666344177,0.0170677666094301,0.1506548623512448,0.0060344842355138,0.111753743651299,-0.1117537567365869,8.284498075094614,-0.0422750516377164
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,Regulated,2.0,R410a,10.8,67.0,,25.0,average,20846.0,69000.0,3.31,0.0003430980999846,-0.0003430980986819,0.7932665376189018,-0.0210728997635464,-0.0124564260439564,0.0124564265810321,0.0640472775787757,-0.0385356813647263,0.0756818110157936,-0.0756818350632512,7.245369796639679,-0.0010876298820635
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,Regulated,2.0,R410a,2.39,49.0,,18.0,average,2971.0,9270.0,3.12,0.0018564469291405,-0.0018564980965031,0.7868354528904248,-0.0403723128271618,-0.011461219366115,0.0114612189736556,0.0839286001700836,-0.0432006069359551,0.0920035067323904,-0.0920036175087315,7.925383803580448,0.0274258867629739
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,Regulated,2.0,R410a,2.0,41.0,,14.0,average,3485.0,10140.0,2.91,0.0065374265882442,-0.0065374045835802,0.9972222804335944,-0.0428117765301978,-0.0118051717271918,0.0118051725050059,0.0506243622833546,-0.0439028477043301,0.1051848804746984,-0.1051849058211016,8.524337222819728,0.0300411221296616
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,Regulated,2.0,R410a,2.3,41.0,,10.0,average,4543.0,12810.0,2.82,0.0049902064428365,-0.0049901584248704,0.94143363108695,-0.0409530511403724,-0.0108987149588747,0.0108987060429427,0.0858504290429015,-0.045782528646253,0.0923587773248953,-0.0923587723631301,7.862191333246674,0.0386118469301121
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,Regulated,2.0,R410a,1.35,35.0,,11.0,average,1538.0,4630.0,3.01,0.0064629329364001,-0.0064629778962287,1.0029637180831503,-0.0403485704934489,-0.0135207255600561,0.0135207244049618,0.008476557521448,-0.0382485106880427,0.1247728354315117,-0.1247728206226569,9.19315876093505,-0.0193837312672638
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,Regulated,2.0,R410a,1.35,36.0,,11.0,average,1986.0,5860.0,2.95,0.0085979016319254,-0.008597894807589,1.107058687974087,-0.048167991039489,-0.0089730689839358,0.0089730679123913,0.1981742563710699,-0.0464784832696503,0.105467957688304,-0.1054679820756999,8.419457393473552,0.0199298578777436
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,Regulated,1.0,R410a,3.3,26.0,55.0,23.0,average,3386.0,7720.0,2.28,70.60184129483936,-0.0068617309851395,1.1139260375398343,-70.6377345360469,-533.5427338242987,-0.0013669138941803,0.5684645659208698,533.4703477900705,-246.91869641019125,-0.0865243691166972,7.135087097708097,247.05275013970265
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,71.0,18.0,average,9076.0,15610.0,1.72,274.9031573022871,-0.0010498959190075,0.7513914677925045,-274.94504169035105,70.61060522714766,0.0170342181686791,-0.246334343607423,-70.65649249289504,-142.54590560624115,-0.1028418760465252,7.524154671468618,142.66691486806337
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,73.0,18.0,average,11391.0,19820.0,1.74,212.74266250113152,-0.0001344880253887,0.7015226763583958,-212.7853336566402,326.4973059673113,0.0160811115554997,-0.2072332753646229,-326.54468476042115,88.46690752373905,-0.0972354649344527,7.3209018004533695,-88.33145969305133
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,75.0,18.0,average,12213.0,20640.0,1.69,-71.53716136737175,-0.0017363981028344,0.8087753537688279,71.49168923792635,-71.55781090450988,0.0144465549902188,-0.1089021582635666,71.50922945833268,-213.5956018284248,-0.1013372491788975,7.449867822968121,213.74484471362229
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,Regulated,1.0,R32,5.0,,77.0,18.0,average,12337.0,20110.0,1.63,-18.237882052245467,-0.0020335911655097,0.8777615708071522,18.1935046933828,468.6623497830024,0.014599524069615,-0.0688326124747297,-468.7038481169956,212.85650276968192,-0.095180887013412,7.184974043772762,-212.68239678054312
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,Regulated,2.0,R32,1.7,41.0,,15.0,average,2365.0,7450.0,3.15,0.0005423268146808,-0.0005423651263359,0.7279846473962549,-0.0443274846143259,-0.014040223435559,0.0140402219681336,-0.0092004773202131,-0.0378700549553323,0.0860545274609315,-0.0860545103732487,7.611524179511726,-0.0156143982024148
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,Regulated,2.0,R32,1.7,,,15.0,average,1744.0,5460.0,3.13,0.0006681938606066,-0.0006680915702828,0.7250896444422607,-0.0440788750033587,-0.0164299538101416,0.0164299575754396,-0.1030198764552875,-0.0323600329811463,0.1087213371533647,-0.1087213100092581,8.387977508587362,-0.074837854454628
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,Regulated,1.0,R32,4.2,44.0,54.0,21.0,average,4534.0,11200.0,2.47,212.7525773156708,0.0019872117015976,0.6879614521615773,-212.77509610780933,-162.6020615370058,0.0107054306554509,0.0919124443461098,162.55347256841316,132.87450192866766,-0.0783371052104795,6.864996791443529,-132.74547592997516
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,Regulated,1.0,R32,4.2,44.0,54.0,42.0,average,4568.0,11100.0,2.43,212.7510637651501,0.0006599810401422,0.7278579142944812,-212.7766698778761,484.6596580893103,0.0109484488150362,0.0681496936144837,-484.7105290793402,-52.58623698356905,-0.0752905230330061,6.765486963810155,52.71734405255575
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,64.0,21.0,average,5111.0,11500.0,2.25,-162.5965769846626,0.0047629077985806,0.4980938491032135,162.57394562278628,-355.87669091975664,0.0174509930044755,-0.2025667035346735,355.83936100655274,212.8372950528912,-0.0948602445672698,7.335647299557157,-212.70260239108703
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,64.0,21.0,average,5668.0,12300.0,2.17,212.7509286576108,0.0050639685934821,0.5108612315419693,-212.77676430170345,-43.12105966226805,0.0160844510862869,-0.1285643295051277,43.0809840078005,-213.5915655246532,-0.0948305101142091,7.361847092816228,213.74812317647653
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,Regulated,1.0,R32,3.5,44.0,66.0,21.0,average,5874.0,13100.0,2.23,-31.56014853783732,0.0047304795913239,0.532104286452351,31.532596416140105,212.7709210661081,0.0158848616996972,-0.1176361090829244,-212.8111896082584,106.24112547007316,-0.0909922397654633,7.333210457185937,-106.07336881215764
