Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_ref [W],P_th_ref [W],COP_ref,p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el [1/°C],p2_P_el [1/°C],p3_P_el [-],p4_P_el [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-]
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4895.0,9300.0,1.9,177.21542411520986,-0.0009457833002224,0.7794424792687207,-177.2402767667426,-214.51375782524588,0.0167177007419301,-0.2157560531352268,214.46990021793323,177.31896727817525,-0.1118397050007921,8.128517776060237,-177.14833225139225
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,,23.0,average,4653.0,9400.0,2.02,212.7490619927109,-0.0030070832974288,0.8922744480111131,-212.7787951318821,-209.6021070573324,0.0128480660386674,-0.0145023128035522,209.5549685393162,8.520593868596793,-0.1025898150575296,7.810102800773066,-8.336973297078528
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4821.0,9400.0,1.95,-75.9844042030904,-0.0065742140924163,1.071598553066226,75.94834850247483,164.2563161513673,0.0103260972011971,0.1082334319929397,-164.30666361167303,177.32880482622443,-0.1048745765537283,7.884785379517585,-177.13729695060366
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4067.0,8500.0,2.09,177.21621697257848,-0.0026006478002179,0.8678971729748328,-177.23948596185713,241.2010808894887,0.0142106525633773,-0.0848325839340787,-241.2459660582364,186.21204240371745,-0.1123225767943493,8.236830489230913,-186.04296869092235
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,Regulated,1.0,R32,3.8,,62.0,23.0,average,4067.0,8500.0,2.09,70.60932855899296,-0.0003393700688398,0.7672307260176244,-70.63024804992575,-14.736345650085166,0.0156040098262271,-0.1582924051600706,14.68952491128751,186.21204240371745,-0.1123225767943493,8.236830489230913,-186.04296869092235
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.5,,,10.0,average,2690.0,5300.0,1.97,-142.61256951936593,-0.0077236472129551,1.1147845492061614,142.58049660333643,-71.55735103631258,0.0137356842843575,-0.0695268552948619,71.50964939158166,125.09912128083285,-0.1200828144174192,8.428052542257635,-124.9763229426954
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.5,,,10.0,average,2690.0,5300.0,1.97,-20.90403211550863,-0.0079273297409822,1.1236405937592535,20.87176607947158,407.9457488573551,0.0136115930569515,-0.0647436467128907,-407.99379467917765,125.09912128083285,-0.1200828144174192,8.428052542257635,-124.9763229426954
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,Regulated,1.0,R32,1.5,39.0,58.0,10.0,average,2690.0,5300.0,1.97,-71.53617267298551,-0.0023236458627251,0.875242686750846,71.51242873276905,212.7675085487594,0.013816570722117,-0.0715110204171432,-212.81465177775564,-71.45426476089636,-0.0979716840878004,7.446460994027655,71.60678236235022
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,Regulated,1.0,R32,1.5,39.0,60.0,10.0,average,2980.0,5900.0,1.98,177.21459738715663,-0.0014481194446524,0.8312091663885833,-177.2411317809799,212.7692665643766,0.0141025519278691,-0.059458512052572,-212.812846846248,-89.69375669163324,-0.0966546872866745,7.388795847736791,89.85053068996925
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,Regulated,1.0,R32,1.5,39.0,62.0,10.0,average,3520.0,6900.0,1.96,70.60728456147673,-0.0001042954165226,0.7632176479318579,-70.63229326907933,345.3882104452603,0.013829458424036,-0.0698623337306261,-345.4359454523391,-223.14539793072385,-0.1030190798454073,7.696161010351772,223.3207893154422
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,Regulated,1.0,R32,1.5,39.0,62.0,10.0,average,2980.0,5900.0,1.98,123.90743625395736,-0.0077507104779941,1.1251191624458914,-123.9403061231454,112.8177038189788,0.0086258834847366,0.1756586406095111,-112.871621158819,-121.42053031628257,-0.1049818016524528,7.758648218706221,121.59163065782316
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,Regulated,1.0,R32,1.0,,,11.0,average,1448.0,3200.0,2.21,-106.61165302596535,-0.003414384543191,0.8667165447447136,106.5794734377548,-84.88357912575239,0.0118731582863461,0.0243239447750455,84.83484127460775,-53.68789990639503,-0.1042621262718128,7.798439743158489,53.83699151723636
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,Regulated,2.0,R410a,1.8,46.0,,20.0,average,2667.0,7760.0,2.91,0.0099952813769329,-0.0099952815216224,1.1519382253032229,-0.0488880442525487,-0.0101333486235214,0.0101333487963887,0.1629310193774027,-0.0414248431767046,0.1053869119613886,-0.1053868908306093,8.189121417048277,-0.0093420158032776
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,42.0,61.0,8.0,average,1818.0,3600.0,1.98,70.6092907064408,0.000698520637077,0.7907946995003797,-70.63028712424601,-43.12672411563257,0.010711977471056,0.0600880843119539,43.075343846467085,186.3265297288508,-0.0921222370870542,7.159544179154753,-186.16912750520825
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.45,42.0,62.0,8.0,average,2778.0,5500.0,1.98,212.74900840932827,-0.002254606294897,0.8835366807593338,-212.7788493623073,-99.99618600141308,0.0056856884496962,0.2671726081808617,99.93583347235294,176.710114695892,-0.0757593914669276,6.394507723738648,-176.5516225927268
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55.0,average,4160.0,9360.0,2.25,212.75056863342544,-0.0110634270918516,1.234870918237239,-212.77743470410252,212.76200282710536,-0.0037290334605625,0.7757688953185988,-212.82044526666493,-0.3863936726924066,0.0111321073928102,2.534361690273045,0.5176003770859552
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55.0,average,5302.0,11400.0,2.15,194.98445422718564,-0.0082639424865454,1.0894202495301497,-195.01612289004555,72.59212544938244,0.0038035961268515,0.4472047945419812,-72.63928477277514,-213.6051776241385,-0.0005676550517876,3.0121235803306963,213.7222891998097
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55.0,average,5735.0,12100.0,2.11,-142.61301207557142,-0.0073276155888506,1.0678092603323148,142.5800359011198,212.7682711450347,0.0040954541398245,0.4465513677420148,-212.81378226199368,70.68055644265108,0.0005448864873809,3.0021359643905297,-70.55902029043727
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55.0,average,4422.0,8800.0,1.99,-142.60841247864002,-0.0059542491164408,1.0146369202990344,142.584381159767,-99.99153534190124,0.0099270547032561,0.0974459333976563,99.9403466151145,283.9418175677606,-0.1036087155929023,7.685172210705868,-283.7496386014603
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55.0,average,5682.0,10000.0,1.76,212.747310691064,-0.0047557728979408,0.9738782249819512,-212.78063951426424,-96.4586674119616,0.0110289804058586,0.037020397090151,96.40913831904167,-18.559643706983973,-0.0738639015596665,6.302689867743799,18.7018242068084
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,66.0,55.0,average,6854.0,12200.0,1.78,212.74699582001548,-0.0045741977053815,0.9236100029359918,-212.78094794476223,-71.56011119714408,0.0091094501314234,0.1239348938781595,71.5068826372929,124.03254841310763,-0.0961905820057727,7.243506122890539,-123.81917843248418
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,61.0,8.0,average,1818.0,3600.0,1.98,-141.91064813219072,0.0021449456228377,0.7460357087109358,141.89061491218203,497.0915328946068,0.0118120602490838,0.0354588658849338,-497.1396737967822,186.3265297288508,-0.0921222370870542,7.159544179154753,-186.16912750520825
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50.0,average,4639.0,9000.0,1.94,212.7525091185584,-0.0046973496867437,0.9584934917644898,-212.7752697633735,212.76617690881608,0.0112839305553452,0.0301669393630725,-212.81596238806333,-108.97460293122175,-0.1056285906412101,7.747799069138834,109.1633697207607
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50.0,average,5677.0,10900.0,1.92,141.67883718874165,-0.0021603558407577,0.8263073340912541,-141.70950098756788,-71.55767734679293,0.0113797434873652,0.0301069097374805,71.5092699982443,-75.74441136643611,-0.0630482312134296,5.960650298716338,75.91523499610837
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,66.0,50.0,average,6811.0,12600.0,1.85,212.7476663479005,-0.0030840520689826,0.8544853367581041,-212.78022255242723,-43.12767050728884,0.0089353157920026,0.1335721357275732,43.074399255415415,212.8790740463704,-0.0899614603323581,7.050489322297171,-212.6585209648228
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,Regulated,1.0,R410a,3.4,44.0,66.0,55.0,average,6854.0,12200.0,1.78,230.51500560801145,-0.0046137326125945,0.9258828963547916,-230.5489845637784,-26.06814515088957,0.0090981971335774,0.1248683983099484,26.014981122587336,124.03254841310763,-0.0961905820057727,7.243506122890539,-123.81917843248418
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.75,,55.0,8.0,average,1570.0,3470.0,2.21,-80.4250304034599,-0.0029760784954578,0.8559097739229637,80.387359084784,-71.55957478466678,0.0102319210482724,0.0920265259325226,71.50741264890834,-284.68695479236965,-0.0668544308565054,6.2504127846213695,284.79665749832105
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.85,,,8.0,average,2851.0,5760.0,2.02,-142.61244772082938,-0.0002756702979351,0.7365529074276771,142.58036886357075,-10.361273541012508,0.0123798231550466,-0.0056966313581755,10.31201435349815,108.89720858438524,-0.0437534274506682,4.955140459480133,-108.8218133000533
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,Regulated,1.0,R410a,2.5,57.0,65.0,9.0,average,2697.0,7470.0,2.77,141.6762766215204,0.0048104589104889,0.4922556404975201,-141.70739697709496,212.7718538433772,0.0158200670005085,-0.1171808542766262,-212.81022282419104,212.66609153100367,-0.0675605892456033,6.615801820635936,-212.5934933997095
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,Regulated,1.0,R410a,3.5,0.0,63.0,25.0,average,4492.0,11950.0,2.66,-142.61402572729412,-0.0006366575655051,0.766648650999272,142.57888147602512,-145.48304289110078,0.008981760426803,0.169685157698831,145.432655040383,141.7717980890768,-0.0580947409205188,6.300812271624364,-141.6153854649401
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,Regulated,2.0,R290,0.15,44.0,,11.0,average,1540.0,4450.0,2.89,0.0093347467814937,-0.0093347509114573,1.1292858569920767,-0.0518473114567476,-0.0048951104408032,0.0048951049631143,0.3954184705638606,-0.0489704739264886,0.0791568740053803,-0.079156872610362,6.948686961522259,0.0192372951611353
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,0.9,54.0,,11.0,average,3320.0,9030.0,2.72,0.0014338120118711,-0.0014338463299857,0.7875179315789087,-0.0454821042597142,-0.0134731234666643,0.0134731231687864,0.033684742810866,-0.0374459376508694,0.0948478145302858,-0.0948479534931908,7.512929716722471,-0.0092946416891775
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11.0,average,4224.0,11870.0,2.81,0.0008948813738826,-0.0008949957229558,0.7843355194491123,-0.0436244003715426,-0.0144928860145371,0.0144928855955855,0.0188955526230436,-0.0315649820788558,0.0941711782148124,-0.0941712373471582,7.608398356823367,-0.0007177266997219
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.4,42.0,,7.0,average,6521.0,17410.0,2.67,0.008618773284217,-0.0086187711122275,1.0850306927479751,-0.0524914943099643,-0.0034385965378352,0.0034385948253241,0.4227879172130847,-0.0571408349411016,0.0592307554284267,-0.0592303778508709,6.137863968456521,0.0594800233272915
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11.0,average,3638.0,9460.0,2.6,0.000336917464792,-0.0003370584097045,0.7254510129755689,-0.0440398288938244,-0.0151076244764726,0.0151076246892746,-0.0635727831032732,-0.0376357348743337,0.0971912375303793,-0.0971913029020264,7.565459267495913,-0.0070023421579837
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,55.0,24.0,average,3296.0,8140.0,2.47,212.7500709241208,-0.000664385227978,0.7703695724343432,-212.7777097155044,155.90389988942155,0.0139914484987276,-0.0577342372418672,-155.94840489709168,-31.48116323063396,-0.0964718993187947,7.873953733110151,31.62145400742565
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,57.0,24.0,average,4215.0,11000.0,2.61,70.60298037076184,-0.0001470757300131,0.7296441619747771,-70.63659682470954,287.4588954041269,0.0108525717073642,0.078098959882359,-287.50894907186296,-141.9823297779488,-0.0868760681298983,7.515483988581352,142.11829573202655
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28.0,average,4873.0,11160.0,2.29,-107.03591251821334,-0.0029659387559817,0.8549083552388513,106.99938607631418,298.066122741578,0.012491646803884,0.0239263193250958,-298.11065157572995,-71.4642311998713,-0.0996968649742019,7.708661681676203,71.59806436068696
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,,35.0,average,1900.0,4200.0,2.21,212.7476220970949,-0.0112653994707208,1.2892432037150046,-212.7805054955724,298.06393704700326,0.0098987675560391,0.1209946232936428,-298.11287517592353,70.65168000048851,-0.0659159087541358,6.221960654084667,-70.60556747602841
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,44.0,,35.0,average,2573.0,6560.0,2.55,283.81705553979816,-0.0063683724523186,1.000363815844204,-283.8552228694029,-43.12489295263181,0.0088044142286089,0.1829913141316732,43.07711393893505,-204.7298109798079,-0.104611563281527,8.115338581758966,204.84464922835247
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,45.0,,35.0,average,3237.0,7250.0,2.24,-75.92025493242717,-0.010613912710283,1.2001384730414026,75.87317836561198,-386.3799407458438,0.0084638356181473,0.1990755318789217,386.3280848280948,-213.6059027828842,-0.1071629253210215,8.041646069573172,213.7372114917855
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28.0,average,5733.0,13300.0,2.32,17.296575313805338,-0.0022558845201935,0.8211130017442838,-17.33485550981984,-120.90393652134271,0.0106848901474443,0.1124738149005304,120.8584067568252,-106.97809150563528,-0.0875259021875821,7.1648368969296925,107.11919625485368
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,6.0,59.0,58.0,10.0,average,6437.0,12810.0,1.99,-195.87896594017093,-0.0092198920822834,1.7012727742898983,195.9207941411697,51.68139393989345,0.0096528050070273,0.5366702771930987,-51.67648663840594,-89.25665858183257,-0.0526973161482229,5.024571316435053,89.33327240498559
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,7.4,59.0,70.0,10.0,average,9325.0,18650.0,2.0,-178.110255081294,-0.0041723387640205,1.4418523537123047,178.15317835950844,-34.89073025219927,0.013396787425149,0.318320320847746,34.89208574967782,212.82225815105065,-0.0614074385558565,5.557474515738363,-212.7112839684324
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,63.0,67.0,10.0,average,11418.0,22950.0,2.01,-133.03231734438546,-0.0035276373494582,1.411864727378891,133.07613214918933,-57.56093343635202,0.0153849311766121,0.2241514244636522,57.56378982104494,-123.91534612957304,-0.0706238738912298,6.009526579275027,124.024465901141
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,68.0,70.0,10.0,average,11618.0,24630.0,2.12,177.246901235983,-0.0043146545215014,1.4341885574794242,-177.20829902567482,192.79683742457303,0.013640263973355,0.309860432754924,-192.79045768323184,88.43434702582381,-0.062790386333625,5.727017207320888,-88.35787501399531
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,56.0,12.0,average,3120.0,7520.0,2.41,177.21931623587125,-0.0016282196502762,0.8637950463426672,-177.2363131122849,-71.55662030266484,0.0138888755336849,-0.0688438988825866,71.5103542439112,141.7545712092614,-0.0896896686768464,7.531210353917757,-141.6354649349292
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,61.0,15.0,average,6219.0,12500.0,2.01,-71.5396452566204,-0.0019222146414826,0.8141830307638929,71.50904230749182,-43.12460586067246,0.0135791474432398,-0.0634912126841341,43.077467749789655,-18.003824892310018,-0.0719537811298367,6.4613410930055,18.164059212657115
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,56.0,18.0,average,1643.0,3500.0,2.13,226.1136463983684,-0.0092716197100876,1.7229906073784895,-226.0607873509457,294.93405818275363,0.015450206868302,0.2704303015086334,-294.92458789073584,212.8176812342904,-0.0882635667676009,6.851362978602706,-212.72083968952808
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,61.0,18.0,average,2036.0,4500.0,2.21,-70.32008212430247,-0.0083364028951883,1.6493249361789335,70.36961070301388,112.9365971251545,0.014351260686561,0.3097050112978243,-112.92908494438124,-118.63986782251952,-0.0811302802798224,6.618298568339913,118.74395490600502
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,On-Off,4.0,R407c,2.7,,58.0,18.0,average,3013.0,7080.0,2.35,212.78584595330216,-0.004496850847033,1.456810007026579,-212.7411450474023,263.7597399258321,0.0133531995353958,0.3484074903967989,-263.7525584735084,-75.92165027744429,-0.0674925343458802,6.17173913644892,76.01902647887506
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.4,,64.0,18.0,average,4095.0,9500.0,2.32,150.59665477669697,-0.0069398643204949,1.5584466571403732,-150.55421702949448,-164.8250178059243,0.0124549876905316,0.4200785336759057,164.8336376688761,183.9333604288161,-0.0660190899250119,5.919885028135971,-183.8542115223906
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.5,,66.0,18.0,average,4638.0,10900.0,2.35,35.10514607233223,-0.0049217317500692,1.4708406314744649,-35.06256561657166,-240.0639921461452,0.012816248829979,0.4202157058525889,240.07415536241007,-142.55684834034682,-0.061188635919227,5.689347021110994,142.63013722210582
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.2,,60.0,15.0,average,881.0,7000.0,7.95,-141.7062474118988,0.0217781727971049,-0.2343857436272942,141.69911742170046,-213.6977720617552,0.0054282115863259,0.9290076114130126,213.6840851105441,-1.4927383940742245,0.0820354395808471,2.068251027618233,1.6328900412568206
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,60.0,15.0,average,3211.0,6100.0,1.9,3.942443262452577,0.0022875996720447,0.6387472531780886,-3.967667582661443,212.7691467117704,0.0168172159631312,-0.207845502602833,-212.813076083946,-115.8541695427943,-0.0982459409284151,7.642178484829765,116.0509625701496
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,55.0,15.0,average,3671.0,7600.0,2.07,-62.64464577985572,0.0028625385585957,0.6657624683110271,62.63590005661946,-41.59440049477263,0.0181882589118639,-0.2724799685702901,41.5523258980748,230.6132708403298,-0.095825271914284,7.564644105087116,-230.4648851540049
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,53.0,14.0,average,2901.0,5890.0,2.03,212.7503480246043,0.0013576463095124,0.6678957886406813,-212.777394210563,245.38927355759992,0.0163692114007524,-0.2151797739507394,-245.4364639214291,-124.7574359773612,-0.086911229854932,7.241681916677675,124.8944763927718
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,51.0,14.0,average,3398.0,6830.0,2.01,-178.1487196752803,-0.0005484205309278,0.7350415710210876,178.11617602162428,212.76414025641023,0.0136467729494582,-0.117393669652897,-212.8181391606608,26.29125885425277,-0.0760804923371009,6.9190674884936,-26.12377327981345
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,50.0,,18.0,average,1710.0,5300.0,3.1,0.0076543925716712,-0.0076543850755953,1.366423430129024,-0.0025612355055894,-0.0150294801539437,0.0150294802135846,0.262367017166094,0.0056434029639459,0.1035791095938598,-0.1035791602137995,8.039474571884496,-0.0400545469216042
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,46.0,,18.0,average,2348.0,7700.0,3.28,0.0040549794309139,-0.0040549783259601,1.1979227004489232,-0.001417540708133,-0.0157143519574703,0.0157143520629142,0.2399726956516529,0.006306214344647,0.0957353658396616,-0.0957353812748445,7.824309769535893,-0.0399017229843798
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,49.0,,18.0,average,2866.0,9400.0,3.28,0.0045468281815948,-0.0045468281815559,1.2137519382933686,-0.0015980049784891,0.0073740288597695,-0.0073742326484005,1.2576616329385493,-0.0178529325158378,0.0355907097045216,-0.0355909594425097,5.168209421892628,0.0254228382321135
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.3,50.0,,18.0,average,3385.0,11000.0,3.25,0.0048564565175426,-0.0048564553133865,1.2305497244691643,-0.0019402548158507,-0.0148509848770785,0.0148509848150154,0.2685409194006615,0.0050485483474231,0.0944064534595605,-0.0944064838639351,7.764157219803994,-0.0350526633819504
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,53.0,,18.0,average,4134.0,13600.0,3.29,0.0045289815779822,-0.0045289834458012,1.2193809260106392,-0.0016550592464752,-0.013924287087603,0.0139242861844977,0.31533271334106,0.0048076212084296,0.0870858695473867,-0.0870858508667879,7.470673469901301,-0.0320278158951617
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,56.0,,18.0,average,4954.0,16000.0,3.23,0.0042476471576091,-0.0042476435648973,1.197060216458384,-0.0016385630604013,-0.0151476974914146,0.0151476974654655,0.2523471996015732,0.005215916029915,0.0931943127869978,-0.0931943269121725,7.67734615631959,-0.0346546176394335
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,4.6,50.0,,18.0,average,6769.0,22000.0,3.25,0.0048564565175426,-0.0048564553133865,1.2305497244691643,-0.0019402548158507,-0.0148568481923574,0.0148568481415497,0.2683770974265122,0.0050555686007317,0.0944064534595605,-0.0944064838639351,7.764157219803994,-0.0350526633819504
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.0,53.0,,18.0,average,8267.0,27200.0,3.29,0.0045289815779822,-0.0045289834458012,1.2193809260106392,-0.0016550592464752,-0.0139229267688159,0.0139229256576256,0.315426311202847,0.0048136232482708,0.0870858695473867,-0.0870858508667879,7.470673469901301,-0.0320278158951617
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.4,56.0,,18.0,average,9907.0,32000.0,3.23,0.0042476471576091,-0.0042476435648973,1.197060216458384,-0.0016385630604013,-0.0151452116167658,0.0151452120951678,0.2525194118057473,0.0052175482609647,0.0931943127869978,-0.0931943269121725,7.67734615631959,-0.0346546176394335
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,Regulated,2.0,R407c,2.3,43.0,,23.0,average,3581.0,10600.0,2.96,-0.0080236757253138,0.0080236879503786,0.3466642834599519,-0.0306138211964213,-0.0211515279430534,0.0211515190598954,-0.3272621923852549,-0.0288806625606471,0.0982992645359455,-0.0982991335057305,8.062628000530212,0.0232584709183868
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,Regulated,2.0,R407c,2.4,39.0,,23.0,average,1846.0,6000.0,3.25,0.023214995892749,-0.0232149894707606,1.7465182839945352,-0.0650484830899625,0.0025766236215597,-0.0025766036297384,0.7127823833031882,-0.0596060474274557,0.097645306860203,-0.0976452072308487,8.280431731422325,0.0124634906638098
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,Regulated,2.0,R407c,2.2,,,20.0,average,5086.0,14190.0,2.79,-0.0003774935454126,0.000377372926603,0.6937003550327943,-0.0368002138322675,-0.0157924720656732,0.0157924720656757,-0.123833035602929,-0.039394774557486,0.0909228733758486,-0.0909228806775854,7.788401110522878,0.0384494046913993
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.4,34.0,,23.0,average,2179.0,6580.0,3.02,-0.0036616946899535,0.0036617266505364,0.5524429552187727,-0.0301589903200183,-0.0193807960845967,0.0193808027819883,-0.2753301757284875,-0.0332407636105417,0.1069076635136521,-0.1069076839238167,8.642387276208257,-0.0085530374634427
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,64.0,14.0,average,5100.0,10250.0,2.01,43.94849521666795,-0.002155207257982,0.8175334727850624,-43.987006522849526,212.7664469308516,0.012971314672506,-0.0415466528717447,-212.8157257810882,141.78753016071465,-0.1093433986346135,8.038426633615925,-141.62781525306465
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,68.0,14.0,average,5789.0,11520.0,1.99,96.4834211154994,-0.0094975737056321,1.1317990387522647,-96.53308096716908,440.2215003535,0.0065243454665606,0.2359539303870579,-440.28015802085895,-53.65732640091683,-0.1014990383633742,7.658570692407441,53.83067170154384
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,,65.0,14.0,average,5318.0,10690.0,2.01,-124.11682272935964,-0.0075772351392685,1.059792656075099,124.07072383757628,-71.56120699485002,0.0081556634350929,0.1706118724711814,71.50581023477805,-222.4695773693321,-0.1038377879909261,7.812590951878023,222.6408153228901
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,56.0,14.0,average,1793.0,3890.0,2.17,-231.43152278684084,-0.0079209173557381,1.134580032298599,231.3861251825252,188.71932959162552,0.0068000358333576,0.2457367179349613,-188.77483273190444,35.15433250557645,-0.1143027781286067,8.221708461498208,-35.0347039546158
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,58.0,14.0,average,2327.0,5050.0,2.17,-199.25418117141567,-0.0102520812127488,1.162911603698264,199.2011114912609,-492.6199554227909,0.0071953907448369,0.2163081632848051,492.5637411314386,195.0645013806765,-0.11172095617213,8.187068098775745,-194.9417616338805
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,59.0,14.0,average,2704.0,5840.0,2.16,65.13634395051238,-0.0118509761152314,1.239864849466657,-65.19195682450302,35.63732816453932,0.0100705444045746,0.1163503949495215,-35.68696159807012,-141.65732002683944,-0.1435519966911147,9.445643430855773,141.7520217962358
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,60.0,14.0,average,3027.0,6780.0,2.24,91.1419063518103,-0.0100504172461948,1.1555491172179764,-91.19594649589388,-15.48810105636534,0.0084199629878366,0.181012121612382,15.43500148986978,244.8893717150753,-0.1335711216067193,9.139986684737188,-244.76893728625268
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,68.0,17.0,average,4316.0,8200.0,1.9,-71.53588911805988,-0.0114491004385044,1.3244695505243491,71.51294716870234,-80.06133037829017,0.0066597953185805,0.2718087546999054,80.00834151932375,39.58532976690084,-0.0915873241261195,6.798857949035972,-39.46048516607532
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17.0,average,5000.0,10000.0,2.0,-32.8878022013841,-0.006005643544732,1.046642081820116,32.86345982041902,-75.97786457721395,0.0058051400643046,0.2961847398069553,75.92097968696496,133.4384294010224,-0.0703275838927788,6.025626257180517,-133.29074816213597
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17.0,average,6389.0,11500.0,1.8,212.7511333182034,-0.0034343600688906,0.9074246180135764,-212.7766669474728,-130.68630141808887,0.0099108724473563,0.0962358813576876,130.63360243720112,159.5422032260412,-0.0740259771971195,6.108573405677358,-159.38189767409503
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,4316.0,8200.0,1.9,-71.53588911805988,-0.0114491004385044,1.3244695505243491,71.51294716870234,383.62671241300177,0.0050022575509049,0.3317665238757005,-383.68366792750646,212.8265545872775,-0.08639771150191,6.539319423110547,-212.71066863645547
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,5263.0,10000.0,1.9,-32.8878022013841,-0.006005643544732,1.046642081820116,32.86345982041902,-99.99289977855412,0.0075636829993713,0.2193092588212706,99.93900460679713,-73.68237253812097,-0.0784390061154519,6.2402719150543,73.81624934665929
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,23.0,average,6061.0,12000.0,1.98,212.7472457985528,-0.0099860020648895,1.202508479441328,-212.78083725066284,132.80496851142914,0.0071389047433481,0.2188234058436097,-132.86126841525484,221.4470831953479,-0.0713981967898372,6.254579184296085,-221.30144488951885
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19.0,average,6698.0,14200.0,2.12,212.74766320035607,-0.0049007777853085,0.9542365213448112,-212.78026832549776,212.76502289579284,0.0093598801442592,0.1292175678659029,-212.81712194373176,195.06992054318368,-0.0664966321166457,6.126514033203786,-194.92797549473696
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19.0,average,7143.0,15000.0,2.1,-36.00486756078676,-0.0042431301075184,0.9157130676206728,35.971813722501665,300.1790352065774,0.0092093382976644,0.1289932640127659,-300.2322035420074,106.22865104775838,-0.0594389838628444,5.8135044969124605,-106.08444824902726
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10.0,average,2111.0,4200.0,1.99,212.74892616707652,-0.0039699025334068,0.9111779807395136,-212.7789462480489,-71.55811935353232,0.012547219082299,-0.0173513633850378,71.50887500859409,-53.691313213481806,-0.0941465315327846,7.213339016104411,53.831441126712605
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10.0,average,2386.0,4700.0,1.97,-71.54152538192491,-0.0040796443139455,0.9037899754116938,71.50725784399643,149.0665134034035,0.01217035807504,-0.0045870411585436,-149.1184707548212,-71.45805173500436,-0.0982586158276738,7.410341845509692,71.60299297662063
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,Regulated,1.0,R32,1.02,40.0,60.0,10.0,average,2880.0,5500.0,1.91,-80.42648936641261,-0.0035906757498008,0.8726974607941053,80.3903349076012,-43.12716346688156,0.0118500852795053,-0.0021931717526104,43.074940936074526,301.6887916441311,-0.0956814850937654,7.351283062691222,-301.5130010198879
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,46.0,69.0,8.0,average,3941.0,6700.0,1.7,212.74801506618687,-0.0061755157108703,1.0236346279291386,-212.7799368211845,13.737066913088109,0.0101432093485584,0.085008088532725,-13.790682124082656,286.14306588851304,-0.0863477657968805,6.57527271729165,-285.9843711799074
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,4316.0,8200.0,1.9,-71.53588911805988,-0.0114491004385044,1.3244695505243491,71.51294716870234,-48.81543990226698,0.0053943607273146,0.3229884796127112,48.75963907613996,212.82599563933024,-0.0885697647414732,6.6065477684219776,-212.7115559503527
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10.0,average,2000.0,3800.0,1.9,150.56030077015066,-0.0044933011311662,0.9355552490186096,-150.5898628710236,-314.54850838448885,0.0149679039752441,-0.1010173304993804,314.50534473817913,36.26372841280754,-0.0995941234306105,7.252111601711924,-36.12188946100323
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10.0,average,2222.0,4000.0,1.8,234.93342645821687,-0.0094554975525568,1.1537978126371529,-234.971109198343,241.19793669073795,0.0112165176113494,0.042679351463656,-241.2491440558385,212.8465859781137,-0.1133823243445717,7.832673442667862,-212.69591676634784
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,46.0,69.0,9.0,average,2944.0,5300.0,1.8,212.74414230309475,-0.0061229487170634,0.9770460959885908,-212.7839170454988,-14.697222457500729,0.008173987614641,0.1582238173835126,14.63996676923196,-71.44069492757097,-0.0890581050230875,6.780356246181965,71.61741373479016
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,On-Off,6.0,R410a,1.45,56.0,,4.0,average,3316.0,12400.0,3.74,0.0047156771376348,-0.0047156806663052,1.1855798787973515,-0.0014602662733302,-0.0143290304447623,0.0143290326283759,0.3822546530998568,0.0010135799970609,0.1148301314714945,-0.11483012891575,8.408315978796926,-0.0130233180888349
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,On-Off,6.0,R410a,1.7,55.0,,3.0,average,4052.0,13900.0,3.43,0.0094064308071153,-0.009406434404941,1.3661007121002813,-0.0033768102020355,-0.010455225211199,0.0104552213394818,0.5223502929576922,-0.0016446408112972,0.0973982853892487,-0.0973982993448631,7.484785151579106,-0.001986131004172
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,On-Off,6.0,R410a,2.3,55.0,,3.0,average,5372.0,20200.0,3.76,0.0049688926382668,-0.0049688940645265,1.1927552727349238,-0.0011965628247512,-0.0112642596171004,0.0112642519045734,0.4943811061083359,-0.0001946161082798,0.089100075922827,-0.0891000759229287,7.499678213760816,-0.0029611037537872
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,On-Off,6.0,R410a,0.9,56.0,,4.0,average,2061.0,6800.0,3.3,0.0069300669474847,-0.0069300531507561,1.2529285751197845,-0.0029940750488311,-0.0160676560657772,0.0160676592460858,0.3381746519501703,0.003997086608312,0.1231454650405077,-0.1231454650400398,8.036009608055803,-0.0383825422027362
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,On-Off,6.0,R410a,0.95,57.0,,4.0,average,2576.0,8500.0,3.3,0.0066378357156833,-0.0066378374739846,1.254351258203941,-0.0024944062576062,-0.012915730290141,0.0129157303645877,0.4649367855685626,0.0018959770185997,0.0944917693367272,-0.0944917329894974,7.010682394563941,-0.0199847955974306
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,65.0,5.0,average,3112.0,6100.0,1.96,37.29171642094665,-0.0051523173462928,0.9540000860062092,-37.32843887455178,-54.69970385776261,0.0083836009983625,0.1800612463111086,54.6457060983346,72.36546037532455,-0.0788138012656765,6.431112148913556,-72.22314255514213
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.99,0.0,66.0,5.0,average,5236.0,9110.0,1.74,283.8200418060763,-0.009518129323261,1.2347624918795432,-283.8522834053655,212.7618229141037,0.0068412107168259,0.2128457723323157,-212.8204076353188,132.9033419447954,-0.0501095373654033,5.29703198479666,-132.71606105852328
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,Regulated,1.0,R32,0.8,,63.0,17.0,average,2165.0,4200.0,1.94,70.60141300391268,-0.0002463299964163,0.7085807870929666,-70.63818044953352,-43.125188794291006,0.0155800170135815,-0.1764171952786198,43.07695232496055,78.70792941474429,-0.1195127216973213,8.316167665876614,-78.58376312814347
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.05,0.0,60.0,5.0,average,2137.0,3890.0,1.82,-36.01014540480572,-0.001531401441107,0.7875911679126792,35.97193750800987,-99.9902609286818,0.0145542844038242,-0.1210494312659814,99.94171000318552,169.5179104002814,-0.1048689544697221,7.4883072838158835,-169.39246383755344
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,62.0,5.0,average,2962.0,5480.0,1.85,17.298748285342366,-0.0063781508798513,1.0311947543449236,-17.332674839361772,184.3328300778134,0.0105048813935013,0.0604118788050305,-184.3844161159573,141.76226016596655,-0.0772820808893262,6.440877451593334,-141.62563337600585
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9.0,average,1900.0,3800.0,2.0,212.75071838383013,-0.0020987639611946,0.8288264762534211,-212.77706360587587,-340.2528728816862,0.0168488760125558,-0.1806046850939007,340.2127901239006,146.2208610831258,-0.1136443773197978,8.164154648891133,-146.05518371006022
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9.0,average,2158.0,4100.0,1.9,248.2772670893521,-0.0137322093700272,1.355833281353796,-248.32333240795663,250.71779683734863,0.0074914671665387,0.2113167481674443,-250.7723653483565,-0.9227764162176902,-0.1174907846547504,8.279402293591518,1.1004459697261408
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.4,44.0,69.0,9.0,average,3074.0,5840.0,1.9,-18.23888638389124,-0.0020750162029402,0.8035688246099383,18.201764045273805,-33.1988538752606,0.0117736865145072,0.0050062169325289,33.14667228105374,-34.7697303238844,-0.1037051842179477,7.762451955617998,34.99541998230939
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,68.0,7.0,average,4048.0,7650.0,1.89,230.51523669211667,-0.0023819550595857,0.8440611495392304,-230.54565535015345,-71.56176983736584,0.0103596644804931,0.0506457864603578,71.50529600799437,-80.30410560640999,-0.0903606972149714,7.231925616058556,80.52031233798674
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,Regulated,1.0,R32,1.2,37.0,61.0,12.0,average,1643.0,3500.0,2.13,-38.077185259431765,-0.0058141734387283,1.0603122701390286,38.063689323771136,261.47146304195667,0.0147088314917783,-0.1021047430598928,-261.5152063364961,-71.99988983913909,-0.0965776425231759,7.708204766921616,72.17214747128703
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,37.0,61.0,11.0,average,1522.0,3500.0,2.3,-36.00373848851348,-0.0019597790514711,0.816060725630631,35.972887340891575,329.82053399727954,0.0130394263255534,-0.0484708691753831,-329.8706928499194,107.31693343612946,-0.0948553488380929,7.513865759026511,-107.2417800034067
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.5,37.0,63.0,11.0,average,2389.0,4420.0,1.85,-51.561038320887576,-0.0051543713042516,0.9561471828499072,51.52165382339005,-71.56194566288274,0.0103036445669374,0.0428352920898928,71.5051254190512,158.43917658222165,-0.0819850245250819,6.8220375515594,-158.26526297312304
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.7,37.0,64.0,11.0,average,2772.0,5100.0,1.84,-80.4288552948048,-0.007692015177014,1.061362690293885,80.38602923561072,184.327901433756,0.0071317455553808,0.1882923645663174,-184.3894342007761,150.65359083086133,-0.0612066502167554,5.802455820101563,-150.5013700197487
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,63.0,12.0,average,2389.0,4420.0,1.85,-89.30806494780316,-0.0098193272016336,1.1986553228287071,89.27688306482904,-135.18213260699054,0.0095630456320115,0.0822057611291804,135.12471314957412,-0.3557494409842547,-0.0998934822520732,7.55566941128413,0.5334406051907621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.3,39.0,64.0,13.0,average,4778.0,8600.0,1.8,212.7438056467557,-0.0059360236997588,0.9830183301066506,-212.7842667627611,-355.886745358445,0.0120262657695411,-0.049391046212118,355.8297533156755,66.39280433487444,-0.0822696556768072,6.877748803220743,-66.25915558231353
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,65.0,13.0,average,6029.0,10250.0,1.7,-76.53626708498517,-0.0086302561932982,1.092216792567961,76.488409079993,-99.99677300565254,0.0092055543006619,0.0640774701815279,99.93529218847658,68.47569079757594,-0.0697263941752452,6.214357664036849,-68.3396229928031
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,67.0,13.0,average,7000.0,11200.0,1.6,123.89748648626929,-0.0115155177535422,1.2183262458429636,-123.95040186563452,390.73582333771856,0.0064361357071181,0.1934457080877626,-390.79875392686097,266.7028588263857,-0.0513623542070511,5.239992524637035,-266.5491192839327
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,67.0,12.0,average,2772.0,5100.0,1.84,212.74379411786404,-0.0135367667151169,1.3084909320659404,-212.7844881419609,-71.56167463405558,0.0091020461908502,0.1159401904009497,71.50536210361867,-151.3914725896665,-0.1214687533285074,8.435130908341279,151.59550328885746
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,5.0,47.0,73.0,36.0,average,8364.0,13800.0,1.65,106.1369925095796,-0.0063684053135176,1.0139399065602572,-106.1747020258884,-39.19665935365857,0.0102484534025754,0.0459220782322978,39.14145609374096,37.36255708371702,-0.0536347569306376,5.265216913044903,-37.259777684138825
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,5.0,47.0,74.0,36.0,average,9455.0,15600.0,1.65,230.5150497417244,-0.00622074839732,1.0305289169992102,-230.548138092976,-21.70531027232986,0.0078862086265576,0.1529686942364822,21.64702735201483,70.1311455203008,-0.044315215702413,4.80040845950353,-70.01030921227142
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.3,57.0,61.0,17.0,average,4230.0,9730.0,2.3,-71.54147786608145,0.0002409256587575,0.7020175718083449,71.50723347864844,-213.71994164213783,0.0097593493443724,0.0910209583359175,213.66229712719465,-140.30464320427834,-0.0669307543340986,6.414948745498463,140.44129919000034
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,57.0,63.0,17.0,average,5653.0,12380.0,2.19,141.67415077644102,0.0018159390185785,0.6307138586598252,-141.70957148844033,-187.27160993193968,0.0104301165983323,0.086041646195319,187.2170809275508,177.3073842935112,-0.057352983263669,5.834919433405518,-177.15264438381098
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,58.0,64.0,17.0,average,6902.0,14150.0,2.05,212.74520755351105,0.0015179473760795,0.6400692739838262,-212.7826948084154,-57.49366358840632,0.0092726745870758,0.141440484239676,57.43989495451599,-0.3630849940692116,-0.0341176559160073,4.707337572528396,0.5425012332938195
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.2,51.0,63.0,3.0,average,1842.0,3500.0,1.9,-84.86359790138536,-0.0031154394962201,0.8657599367631977,84.83612169651997,260.1120557113801,0.009709358438704,0.095819325023458,-260.16874577656006,-9.265074747734596,-0.1155232619706883,7.87073359106659,9.415897185561104
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,51.0,63.0,3.0,average,2324.0,4300.0,1.85,-71.5373290735329,-0.0041982635457758,0.948355418317552,71.51134074505065,553.9541094922794,0.010691207414566,0.0530893149167716,-554.0071104483844,225.4882203958302,-0.0841358465875308,6.853282719937939,-225.29389559229944
Kaukora,Star-10,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.1,45.0,,7.0,average,2324.0,7900.0,3.4,0.013754000716966,-0.0137539989610067,1.6856764517624387,-0.0038616142130501,-0.0094599731787969,0.0094599694479685,0.5495715830454628,0.0046333090780607,0.0982105062736002,-0.0982105062733642,8.135754528286892,-0.0388623928971384
Kaukora,Star-12,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,45.0,,7.0,average,3273.0,10800.0,3.3,0.003801962385437,-0.0038019623900193,1.190088313843008,-0.0007665410624417,-0.0144707870177859,0.0144707866781416,0.2832369765851335,0.0055424216480895,0.0892666518380364,-0.0892666762779429,7.622683281084536,-0.0340403633743845
Kaukora,Star-17,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,43.0,,7.0,average,4923.0,16000.0,3.25,0.0040894325826918,-0.0040894260366006,1.195763754325652,-0.0012595678835156,-0.0102431425955456,0.0102431458735413,0.4712995275032757,0.0044972025141122,0.0622227029336156,-0.0622227125166442,6.342925801823404,-0.0282914440778905
Kaukora,Star-24,2020-12-17,Brine/Water,Regulated,2.0,R407c,4.0,47.0,,7.0,average,6789.0,22200.0,3.27,0.0026462863931362,-0.0026462972552665,0.992966305835725,-0.0324890125618806,-0.0141933960498658,0.0141933973217441,0.2788934161218689,0.0027743052448841,0.0876961863515232,-0.0876961528643495,7.607117321304794,-0.0221605952389052
Kaukora,Star-30,2020-12-17,Brine/Water,Regulated,2.0,R407c,4.0,47.0,,7.0,average,9365.0,29500.0,3.15,0.0015122167963347,-0.0015120342494292,0.9394666620610396,-0.0316559030963835,-0.0150943912315035,0.0150943912751494,0.2433667519250814,0.0039747620481013,0.0839753811618165,-0.0839753868568334,7.27940124281633,-0.0225706619329834
Kaukora,Star-40,2020-12-17,Brine/Water,Regulated,2.0,R407c,3.4,47.0,,7.0,average,11471.0,38200.0,3.33,0.0018606042029933,-0.0018601764871596,0.9556365458747336,-0.0318824231271695,-0.0135738061076466,0.0135738059648185,0.3210091793954379,0.0037624918767344,0.079832837498061,-0.079832837442934,7.250423963512062,-0.0217629075609553
Kaukora,Star-6,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.5,43.0,,7.0,average,1509.0,4800.0,3.18,0.0176610385296793,-0.0176610404996978,1.8612796698675536,-0.0056589719158655,-0.0077813438991409,0.0077813439271053,0.6222881433227033,0.0041577756631514,0.0971329528901349,-0.0971328941476198,7.858977318612971,-0.0403668890457048
Kaukora,Star-60,2020-12-17,Brine/Water,Regulated,2.0,R407c,3.4,47.0,,7.0,average,17287.0,54800.0,3.17,0.0039300326699829,-0.0039301714126791,1.0535496805041784,-0.0334648502992888,-0.012279124856096,0.0122791248205452,0.3827763958882546,0.0030587185965134,0.0770086534601897,-0.0770086599114371,6.961219131725765,-0.020084698298312
Kaukora,Star-8,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.8,45.0,,7.0,average,1890.0,6200.0,3.28,0.0151952598739911,-0.015195258203384,1.7525678207369737,-0.004720326689017,-0.0085173489016122,0.0085173489016254,0.5903729278096804,0.0041131753571017,0.0949269620011894,-0.0949269455562941,7.871842145095744,-0.0378509713772635
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,53.0,25.0,average,3054.0,7300.0,2.39,70.60475607292437,-0.00033951793431,0.7453203435119891,-70.63482053745575,-156.8551400548443,0.0107634383029229,0.0779641489855739,156.8065188433121,-71.46883481826484,-0.0764189283955685,6.794705381412276,71.58946207744107
