Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_ref [W],P_th_ref [W],COP_ref,p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p1_P_el [1/°C],p2_P_el [1/°C],p3_P_el [-],p1_COP [-],p2_COP [-],p3_COP [-]
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,Regulated,1.0,R410a,4.5,,,55.0,average,5735.0,12100.0,2.11,-0.032975945601625284,-0.007327330962197255,1.0677990097783259,-0.03868286453336384,-0.0008441760418286162,0.6613353238768358,0.12153482139789736,0.0005421416597598597,3.00224200291818
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55.0,average,4422.0,8800.0,1.99,-0.0240310090698674,-0.005954447766749518,1.0146449464538243,-0.03127270537077965,0.00834478792666933,0.2289795892981868,0.1921794045651473,-0.10360879207977457,7.6851743127244925
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,64.0,55.0,average,5682.0,10000.0,1.76,-0.033328871949896005,-0.004755884063694882,0.9738845665141476,-0.030745734032864187,0.009218483672011543,0.1715985049276428,0.14218051093912246,-0.07386388780815936,6.302689355242952
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,,66.0,55.0,average,6854.0,12200.0,1.78,-0.033951214304769516,-0.004573522490251986,0.9235850691877036,-0.036204969898493713,0.007497618891570102,0.2413605417411845,0.2133699094557877,-0.09619081772560363,7.243514676590866
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,,61.0,8.0,average,1818.0,3600.0,1.98,-0.02003320235930556,0.0021450523530235537,0.7460328114001552,-0.025996821164256743,0.012909591775616626,0.07110779440047475,0.15740220754241446,-0.09212226239516838,7.159545043435442
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50.0,average,4639.0,9000.0,1.94,-0.022760316653925226,-0.004696860522070736,0.9584768002061332,-0.029455146825205177,0.009543901711821323,0.17020354423613407,0.1887669431615424,-0.10562843025971663,7.7477929896356175
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,64.0,50.0,average,5677.0,10900.0,1.92,-0.03066394657963129,-0.002161258831675782,0.8263418560097638,-0.03140806696848328,0.009203809181287348,0.1723785426820054,0.17082361088382253,-0.06304825772286604,5.960651221130158
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,66.0,50.0,average,6811.0,12600.0,1.85,-0.03255758712120612,-0.0030857539467645345,0.8545481563680618,-0.03650151255364333,0.007336171896074909,0.2496016937754089,0.22055255287227649,-0.08996166990149122,7.05049846781081
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,Regulated,1.0,R410a,3.4,44.0,66.0,55.0,average,6854.0,12200.0,1.78,-0.033979050587830635,-0.00461402480519163,0.9258944354279812,-0.03620996105607712,0.007488826144012879,0.2420267738947715,0.2133699094557877,-0.09619081772560363,7.243514676590866
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.75,,55.0,8.0,average,1570.0,3470.0,2.21,-0.0376714245258547,-0.002976269989978182,0.8559171918180349,-0.03363256404958245,0.00820160929829425,0.2338728267976919,0.10970237543941133,-0.06685449214464298,6.250414853434188
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.85,,,8.0,average,2851.0,5760.0,2.02,-0.03207832823220516,-0.00027486381061635684,0.7365229256477712,-0.02908962334695905,0.009372277744912056,0.18002746304430498,0.07539535065194009,-0.04375334005520532,4.955137337115893
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,Regulated,1.0,R290,0.85,,,8.0,average,2851.0,5760.0,2.02,-0.033360787722950765,-0.0006862252717385032,0.7497267507463422,-0.029338361759267725,0.009292491686679394,0.1825884315972472,0.06771286174124365,-0.04621759329398974,5.034234753386541
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,Regulated,1.0,R410a,2.5,57.0,65.0,9.0,average,2697.0,7470.0,2.77,-0.031120209688067894,0.004810643782171019,0.4922496332362267,-0.025817130032654977,0.01338815414158668,0.02192005805113848,0.07259811400068626,-0.06756061262060048,6.615802659830731
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,Regulated,1.0,R410a,3.5,0.0,63.0,25.0,average,4492.0,11950.0,2.66,-0.03514535087794983,-0.000637360399093529,0.766675313967391,-0.03442505416712316,0.007665638310762016,0.2813469113509456,0.1564126191103201,-0.05809480453416493,6.300814738841402
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,Regulated,2.0,R290,0.15,44.0,,11.0,average,1540.0,4450.0,2.89,-0.05184731140886166,-0.009334750864359606,1.1292858531405645,-0.03830706371604195,0.004687089406670158,0.4398391415349774,0.019237310562080383,-0.07915686406892833,6.94868661540216
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,0.9,54.0,,11.0,average,3320.0,9030.0,2.72,-0.045482104721958905,-0.0014338469071331359,0.7875179359086166,-0.030584177346052226,0.011979546456402751,0.11422361462980135,-0.009294699171078492,-0.09484798710965617,7.5129310029082275
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11.0,average,4224.0,11870.0,2.81,-0.0436244014280304,-0.000894996965421097,0.7843355087026559,-0.028727126919055494,0.012936710625535251,0.08819636870513753,-0.0007178107154927793,-0.09417128639837724,7.608400307448506
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.4,42.0,,7.0,average,6521.0,17410.0,2.67,-0.052491494254345836,-0.008618771043018784,1.085030691279072,-0.043832582939569306,0.002268611814525685,0.5133234704462359,0.059480023129025714,-0.05923037697914585,6.137864127706567
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,Regulated,2.0,R410a,1.0,54.0,,11.0,average,3638.0,9460.0,2.6,-0.04403982887099794,-0.0003370583897931868,0.7254509417418232,-0.028792444617182424,0.013105933086247487,0.04532307663374032,-0.0070022933289007215,-0.09719127480642893,7.565458098588084
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,55.0,24.0,average,3296.0,8140.0,2.47,-0.02763944266910253,-0.0006648786482620067,0.7703917786743709,-0.02694660450139208,0.011781722397602605,0.08930882285517985,0.14029079947579529,-0.09647186919678342,7.8739527054741565
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,Regulated,1.0,R410a,4.27,,57.0,24.0,average,4215.0,11000.0,2.61,-0.03361431768970827,-0.0001451947768064801,0.7295730005484956,-0.032646524718222616,0.00935686484714963,0.1944889344588105,0.13596583916337548,-0.08687619598893417,7.515488799654075
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28.0,average,4873.0,11160.0,2.29,-0.03652637068267168,-0.002966020906283426,0.8549112732112969,-0.031214252375180974,0.010644315338353806,0.1374619476089848,0.13383380125308902,-0.09969677832226324,7.708658450441995
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,,35.0,average,1900.0,4200.0,2.21,-0.03288297757138759,-0.01126535317402793,1.2892416987618274,-0.02407276983532396,0.006504127272553836,0.3390305825874927,0.0461136587295211,-0.06591619324297146,6.221971337173798
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,44.0,,35.0,average,2573.0,6560.0,2.55,-0.03816708642167956,-0.006368032497044914,1.0003517732203304,-0.03321878465645417,0.007810613007771728,0.2658676459094527,0.11483785200643473,-0.10461202506625704,8.115355879630103
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,Regulated,1.0,R410a,4.0,45.0,,35.0,average,3237.0,7250.0,2.24,-0.04707661235211602,-0.010613967126122234,1.200140504572175,-0.03740679850508805,0.006891184182516225,0.30587900490368397,0.13130839651268014,-0.10716287075017557,8.041644294242897
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,Regulated,1.0,R410a,4.4,49.0,51.0,28.0,average,5733.0,13300.0,2.32,-0.03828023827171166,-0.002255889569609669,0.8211135040717351,-0.03424071642458462,0.00913106921529937,0.20669024353085708,0.14110450419351112,-0.087525869567957,7.1648360030763385
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,6.0,59.0,58.0,10.0,average,6437.0,12810.0,1.99,0.041828162905760385,-0.009219891088655785,1.701272891102958,0.004907302643834793,0.009652807744490998,0.5366701967450237,0.07661381916965695,-0.05269730107702244,5.024571357567953
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,7.4,59.0,70.0,10.0,average,9325.0,18650.0,2.0,0.04292322878991557,-0.004172410227130415,1.4418548182191804,0.0013554993454467609,0.01339679429296307,0.3183200369089758,0.11097315214869613,-0.06140747519826584,5.557475927267617
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,63.0,67.0,10.0,average,11418.0,22950.0,2.01,0.043815146787616534,-0.0035272820903259703,1.4118515564353595,0.0028564110254772424,0.015384962313391532,0.2241502621003572,0.10911970079504107,-0.07062394595593424,6.009529189452598
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,On-Off,4.0,R407c,9.2,68.0,70.0,10.0,average,11618.0,24630.0,2.12,0.03860240586914016,-0.004314688264222317,1.4341895001119098,0.006379617577207706,0.01364013045052269,0.3098656191554962,0.07647200788149741,-0.06279043390301897,5.727019138039416
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,56.0,12.0,average,3120.0,7520.0,2.41,-0.016996965152601098,-0.0016286255728436398,0.8638111480580519,-0.021460661052782267,0.011822077846929391,0.1050665288481152,0.11910631654136232,-0.08968962712321983,7.531208824465928
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,Regulated,1.0,R410a,4.0,,61.0,15.0,average,6219.0,12500.0,2.01,-0.030602980846556705,-0.0019233015753389398,0.8142239246152223,-0.029132664018172938,0.010826618878255624,0.10399531249301397,0.16023430249405432,-0.07195379970081932,6.4613418056250405
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,56.0,18.0,average,1643.0,3500.0,2.13,0.052858961975410027,-0.009271701361199593,1.7229940813984612,0.00947038740434083,0.015450307535407432,0.27042674191855,0.0968416971271608,-0.08826356563543694,6.851364130280361
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,2.2,,61.0,18.0,average,2036.0,4500.0,2.21,0.049528560562482914,-0.008336425264254075,1.6493257676011572,0.007512208464635739,0.014351289807009443,0.3097038836438902,0.10408707940377017,-0.08113028772283216,6.618298862559153
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,On-Off,4.0,R407c,2.7,,58.0,18.0,average,3013.0,7080.0,2.35,0.04470155175068505,-0.004496820331297299,1.4568092084389186,0.00718156714353666,0.013353293443514505,0.3484039642786926,0.09737621888964416,-0.06749251766112778,6.171738528487534
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.4,,64.0,18.0,average,4095.0,9500.0,2.32,0.0424378399252267,-0.006939800003136356,1.5584442380010992,0.008619842465320434,0.012454958264308605,0.4200796393636455,0.07914900389649382,-0.06601898170156031,5.919880982726388
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,On-Off,4.0,R407c,3.5,,66.0,18.0,average,4638.0,10900.0,2.35,0.0425804438216611,-0.004921755535708051,1.4708418665286769,0.010163123649513064,0.012816160026037271,0.4202189737727159,0.07328965975458603,-0.061188157777498524,5.689329114827488
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.2,,60.0,15.0,average,881.0,7000.0,7.95,-0.007129815727831352,0.02177805139320716,-0.23438044712829145,-0.039636785866886806,0.011369627518035195,0.5756503593063566,0.14015164688347725,0.08203544340391965,2.0682508709745586
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,60.0,15.0,average,3211.0,6100.0,1.9,-0.025224323945507096,0.002287594878561607,0.6387474205144563,-0.02682357890603394,0.013628282861188886,-0.025243702150718646,0.1967932163044316,-0.09824576940190098,7.642172066124855
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.7,,55.0,15.0,average,3671.0,7600.0,2.07,-0.008745784017428558,0.0028624372617976532,0.6657665947656535,-0.01811596100631023,0.015244053371744162,-0.06613148938277827,0.14838530186291715,-0.0958256130109456,7.564656890731066
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,53.0,14.0,average,2901.0,5890.0,2.03,-0.02704809819709228,0.0013549361236987099,0.6679990358298759,-0.025352009674806112,0.01313980338386748,-0.010613293787935624,0.13704045197869374,-0.08691119653521365,7.241680798972538
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,Regulated,1.0,R407c,2.2,,51.0,14.0,average,3398.0,6830.0,2.01,-0.032543497444338015,-0.0005484200115369605,0.7350418802694889,-0.03027602840816933,0.010654914331487408,0.08402360644001967,0.16748557597082586,-0.0760804922239657,6.919067404300932
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,50.0,,18.0,average,1710.0,5300.0,3.1,-0.0025612358410261626,-0.007654385226029191,1.366423440229844,0.005643402948079157,0.015029480215819787,0.2623670172044395,-0.04005454892545305,-0.1035791617309184,8.039474605739438
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,46.0,,18.0,average,2348.0,7700.0,3.28,-0.0014175407757976116,-0.004054978340027075,1.1979227017251677,0.006306214044248274,0.015714351849942354,0.23997270412942795,-0.03990172299066418,-0.09573538129680248,7.824309762468965
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.9,49.0,,18.0,average,2866.0,9400.0,3.28,-0.001598005679396701,-0.004546828675666847,1.2137519577315885,-0.017852935915071984,-0.007374235974749698,1.2576616575720334,0.025422810698499332,-0.03559097410787932,5.168209897513656
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.3,50.0,,18.0,average,3385.0,11000.0,3.25,-0.0019402550222552613,-0.0048564554559136115,1.2305497306931068,0.005048548310294594,0.014850984754710353,0.268540921625164,-0.03505266294203218,-0.09440648337813858,7.764157186493343
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,53.0,,18.0,average,4134.0,13600.0,3.29,-0.0016550589052801025,-0.004528983255964004,1.2193809173569785,0.004807621176001239,0.013924286156937284,0.3153327139271817,-0.03202781514545987,-0.08708585029499796,7.470673456899625
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.7,56.0,,18.0,average,4954.0,16000.0,3.23,-0.001638563062940359,-0.004247643566699712,1.1970602183255898,0.005215916061546892,0.015147697475121794,0.2523471991467171,-0.03465461990910651,-0.09319432836041988,7.677346207113825
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,4.6,50.0,,18.0,average,6769.0,22000.0,3.25,-0.0019402550222552613,-0.0048564554559136115,1.2305497306931068,0.005055568657301821,0.014856848194282271,0.26837709537585114,-0.03505266294203218,-0.09440648337813858,7.764157186493343
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.0,53.0,,18.0,average,8267.0,27200.0,3.29,-0.0016550589052801025,-0.004528983255964004,1.2193809173569785,0.004813623142402457,0.01392292557550372,0.3154263138870603,-0.03202781514545987,-0.08708585029499796,7.470673456899625
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,On-Off,5.0,R407c,5.4,56.0,,18.0,average,9907.0,32000.0,3.23,-0.001638563062940359,-0.004247643566699712,1.1970602183255898,0.005217548269330901,0.015145212119032981,0.25251941115560816,-0.03465461990910651,-0.09319432836041988,7.677346207113825
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,Regulated,2.0,R407c,2.3,43.0,,23.0,average,3581.0,10600.0,2.96,-0.030613821216926587,0.00802368793979908,0.3466642900169307,-0.020606701113002442,0.018185232652366108,-0.18089115380243248,0.02325847243516424,-0.09829913202931644,8.06262800998468
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,Regulated,2.0,R407c,2.4,39.0,,23.0,average,1846.0,6000.0,3.25,-0.06504848295763407,-0.02321498932925629,1.7465182819359482,-0.04532127077635963,-0.002766158447712146,0.7648839504245358,0.012463481875589958,-0.0976452118879318,8.280431972083518
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,Regulated,2.0,R407c,2.2,,,20.0,average,5086.0,14190.0,2.79,-0.03680021847544507,0.00037736946955808215,0.6937004214161517,-0.025765915048482902,0.012898860568259238,0.03670077352637721,0.03844939974439531,-0.09092288439701997,7.7884012520421795
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,Regulated,2.0,R407c,2.4,34.0,,23.0,average,2179.0,6580.0,3.02,-0.03015899064723637,0.0036617262205106563,0.5524429870978876,-0.018790236391161938,0.0159414090125786,-0.09087086503863273,-0.00855306085396681,-0.10690769829785958,8.64238784197725
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,64.0,14.0,average,5100.0,10250.0,2.01,-0.03851130759052341,-0.0021551457107143995,0.8175312469580054,-0.0322069807092839,0.010914910202372431,0.0984557669525412,0.15971485211198302,-0.10934343485746942,8.038428590833549
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,43.0,68.0,14.0,average,5789.0,11520.0,1.99,-0.04965984566268036,-0.009497570039774384,1.131798846603291,-0.0410805611134558,0.005278510915944,0.3445666978786942,0.17334534365158186,-0.10149904841935492,7.658571086634788
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.84,,65.0,14.0,average,5318.0,10690.0,2.01,-0.04609872620865859,-0.007577141317998661,1.0597891945552191,-0.03842755914957007,0.006853154518893697,0.2793489432458508,0.17123838756386034,-0.10383733185605397,7.812573926078375
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,56.0,14.0,average,1793.0,3890.0,2.17,-0.04539766740973072,-0.007920831062850513,1.1345765733853468,-0.035393351856216865,0.008313122772511644,0.2623323219139265,0.1196284966115051,-0.1143027813873293,8.221708372049193
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,38.0,58.0,14.0,average,2327.0,5050.0,2.17,-0.053069653027490914,-0.010252042845215713,1.162910233648034,-0.03966714007498411,0.006154596225185569,0.3138199499312712,0.1227396608022052,-0.11172118621050638,8.187076963178443
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,59.0,14.0,average,2704.0,5840.0,2.16,-0.05561288962685917,-0.011850985812487362,1.2398652167516877,-0.03649364581731843,0.008684464565853206,0.2150165986786184,0.0947016690509365,-0.1435521684158587,9.445649947616834
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,Regulated,1.0,R32,1.65,42.0,60.0,14.0,average,3027.0,6780.0,2.24,-0.054040152900328056,-0.010050428336735338,1.1555495254506174,-0.03893140037676751,0.007342596859475066,0.2711227528006085,0.12043445590380547,-0.1335711091815291,9.139986282451805
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,68.0,17.0,average,4316.0,8200.0,1.9,-0.02294233984088783,-0.011449108578737792,1.3244710529347792,-0.02950456638375361,0.0068151946260734605,0.34828583613807484,0.12484470798875595,-0.09158728598338717,6.798856477059741
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17.0,average,5000.0,10000.0,2.0,-0.0243423090795012,-0.006005640277945936,1.0466419663326392,-0.03392068854301461,0.005471941802296564,0.3880994106451665,0.14768099239459728,-0.07032787008603195,6.0256370606105305
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,17.0,average,6389.0,11500.0,1.8,-0.02553460105781531,-0.0034355767464568448,0.907469054361796,-0.0317011640157756,0.00839288392760346,0.22763729450607906,0.16030526253528532,-0.07402632500293947,6.108586502534436
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,4316.0,8200.0,1.9,-0.02294233984088783,-0.011449108578737792,1.3244710529347792,-0.030454703971136744,0.00561218353285311,0.4016823861897744,0.11588608129133901,-0.08639784003382206,6.539324466642975
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,5263.0,10000.0,1.9,-0.0243423090795012,-0.006005640277945936,1.0466419663326392,-0.031499980492812045,0.0071554182455041875,0.31207836381826903,0.13387675224739526,-0.07843909355789616,6.240275208186798
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,23.0,average,6061.0,12000.0,1.98,-0.03359256232829212,-0.009986333501095422,1.2025208489158423,-0.0342375421977406,0.005596239759119329,0.35637090180638403,0.14563816693254253,-0.0713983778736259,6.2545856551419625
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19.0,average,6698.0,14200.0,2.12,-0.03260466225805735,-0.004900168566193977,0.9542145419435863,-0.03260043834675668,0.007545104581812325,0.2674737090893201,0.14194526107975808,-0.06649643105377546,6.126506403694383
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,Regulated,1.0,R410a,3.8,45.0,67.0,19.0,average,7143.0,15000.0,2.1,-0.033054021286007165,-0.004243190644718643,0.9157154195918984,-0.033378777216600486,0.0071906215494289966,0.2760249774035312,0.14420287010736488,-0.05943912330418651,5.8135098188747545
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10.0,average,2111.0,4200.0,1.99,-0.030019644288957963,-0.003969336573382395,0.9111575568642298,-0.029324178779049987,0.010398856630517574,0.13586554468773954,0.14012790699966518,-0.09414662039708947,7.213342402020142
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,Regulated,1.0,R32,0.97,40.0,57.0,10.0,average,2386.0,4700.0,1.97,-0.03426731676283492,-0.004079597642912803,0.9037887989054678,-0.032051636404771384,0.009836501502237872,0.15413271475233747,0.144942365016256,-0.09825854555388984,7.410339224488293
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,Regulated,1.0,R32,1.02,40.0,60.0,10.0,average,2880.0,5500.0,1.91,-0.036154353071625095,-0.0035905571205662365,0.8726929094896351,-0.03311986083882257,0.009673759190474505,0.14740313795732446,0.17579086046585246,-0.09568145045275826,7.351281847683077
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.8,46.0,69.0,8.0,average,3941.0,6700.0,1.7,-0.03192126273113049,-0.0061753447658112704,1.0236287615553628,-0.033181057708919943,0.008537297498188991,0.21663136784637171,0.1586944941208201,-0.08634802207791105,6.5752825295053325
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.5,46.0,69.0,12.0,average,4316.0,8200.0,1.9,-0.02294233984088783,-0.011449108578737792,1.3244710529347792,-0.03023347659196308,0.005944314803096889,0.3914025700703761,0.11443938125781244,-0.08856978453001381,6.6065485082774345
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10.0,average,2000.0,3800.0,1.9,-0.02956178866104537,-0.00449306188666978,0.9355468416153034,-0.02691965459822289,0.012062311088586098,0.07057684878434561,0.14183896298764276,-0.09959411392510074,7.252111297427626
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.1,46.0,63.0,10.0,average,2222.0,4000.0,1.8,-0.03768298958258491,-0.009455800598046186,1.1538086091839133,-0.03261722098697049,0.00909819503256558,0.1896861468066712,0.15066925926545646,-0.11338254000809128,7.832682405855628
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,46.0,69.0,9.0,average,2944.0,5300.0,1.8,-0.039774269687944265,-0.006122331197127325,0.9770235691664996,-0.03784898389859154,0.006700337909315639,0.2806714448601715,0.1767186314217816,-0.08905840043199187,6.780367304873487
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,On-Off,6.0,R410a,1.45,56.0,,4.0,average,3316.0,12400.0,3.74,-0.001460266174051018,-0.004715680585156993,1.23273664527232,0.0010135782106116813,0.014329031633276637,0.2389643901342874,-0.013023315742534984,-0.11483012743618028,9.556617235717553
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,On-Off,6.0,R410a,1.7,55.0,,3.0,average,4052.0,13900.0,3.43,-0.003376809959308891,-0.009406434252299306,1.4601650122920764,-0.0016446414605097465,0.01045522089869631,0.41779805636545975,-0.00198613881562346,-0.09739830383999283,8.458768180354479
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,On-Off,6.0,R410a,2.3,55.0,,3.0,average,5372.0,20200.0,3.76,-0.0011965637121298847,-0.004968894673021868,1.2424442224118688,-0.0001946214369034285,0.011264248758415195,0.3817386329561023,-0.002961105318054467,-0.08910007675202485,8.390679006962134
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,On-Off,6.0,R410a,0.9,56.0,,4.0,average,2061.0,6800.0,3.3,-0.002994075016407641,-0.006930053086258607,1.3222292491094083,0.003997086689348143,0.016067659304259276,0.17749809065520492,-0.038382542421510873,-0.12314546509834078,9.267464261230648
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,On-Off,6.0,R410a,0.95,57.0,,4.0,average,2576.0,8500.0,3.3,-0.0024944063250481874,-0.006637837534083415,1.3207296167835618,0.0018959770926189321,0.012915730433199496,0.3357794800484087,-0.01998479409278098,-0.0944917316944588,7.955600056321888
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,65.0,5.0,average,3112.0,6100.0,1.96,-0.03672235772623289,-0.005152196715321289,0.9539956698686872,-0.03609831569987458,0.0071574679211328235,0.2839051165137966,0.1423178370638615,-0.07881379202329374,6.4311116710772005
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.99,0.0,66.0,5.0,average,5236.0,9110.0,1.74,-0.03224106085481262,-0.009518033957545744,1.2347571950464724,-0.035170853616067144,0.005322296955210521,0.3692884149937659,0.18728099392469447,-0.05010946664814557,5.2970294372935545
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,Regulated,1.0,R32,0.8,,63.0,17.0,average,2165.0,4200.0,1.94,-0.036767442845088295,-0.0002461857365068185,0.7085772560787919,-0.02894030834582778,0.012945731685163532,-0.004168694418710039,0.12416625776130545,-0.11951280523018284,8.316170777622922
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.05,0.0,60.0,5.0,average,2137.0,3890.0,1.82,-0.038207944522478034,-0.0015313956168359324,0.7875906098559708,-0.030313751860319614,0.012043762098436248,0.04814200644858183,0.1254464543870234,-0.10486907175424637,7.488311751197624
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.72,0.0,62.0,5.0,average,2962.0,5480.0,1.85,-0.033926492443689636,-0.006377981179834069,1.0311883813542395,-0.030962012293317288,0.008829247602186256,0.19665774042866904,0.13662687914787494,-0.07728207989533567,6.440877419555849
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9.0,average,1900.0,3800.0,2.0,-0.02634579799653473,-0.0020996497875336727,0.8288594387526255,-0.02573736189877789,0.013346052349265874,0.003941800761088417,0.1656771879607117,-0.11364461089675128,8.164163341713337
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.1,44.0,62.0,9.0,average,2158.0,4100.0,1.9,-0.04606518668590672,-0.013731893109444577,1.3558229546475866,-0.03740200142513577,0.006476827623636857,0.3054509485051104,0.1776695541793262,-0.11749078503999193,8.279402296122099
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,Regulated,1.0,R410a,1.4,44.0,69.0,9.0,average,3074.0,5840.0,1.9,-0.03712236594490762,-0.0020749804231457447,0.8035673766813997,-0.03479733883405997,0.009692535660821608,0.1449858301728036,0.2256897587625443,-0.10370508377781597,7.762448098068598
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,68.0,7.0,average,4048.0,7650.0,1.89,-0.0304187478083596,-0.002381785065016855,0.8440584329079873,-0.034173858433557004,0.008737311408462428,0.19024909685569014,0.2162067738929428,-0.09036057682598854,7.231921119768066
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,Regulated,1.0,R32,1.2,37.0,61.0,12.0,average,1643.0,3500.0,2.13,-0.01349591706790549,-0.005814151689143014,1.0603114597662489,-0.022238468468457964,0.011340410161490145,0.1141340293828106,0.17225763587341564,-0.09657765078710626,7.708205020527423
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.4,37.0,61.0,11.0,average,1522.0,3500.0,2.3,-0.030851229588702293,-0.0019597892919700605,0.8160613461862204,-0.027031105354656783,0.01088274155339244,0.11875707170402808,0.07515347324063874,-0.09485529810540856,7.513863716031202
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.5,37.0,63.0,11.0,average,2389.0,4420.0,1.85,-0.03938449745934668,-0.005154354319935978,0.9561465804046352,-0.03438277254066408,0.008598566992705914,0.18893307172818896,0.17391375682852905,-0.08198485658628925,6.822031296374313
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.7,37.0,64.0,11.0,average,2772.0,5100.0,1.84,-0.04282568068728345,-0.007691670482581825,1.061349878773655,-0.03884352402199963,0.005307161368152443,0.33794326538968994,0.1522207967038794,-0.06120665510491283,5.8024559809405725
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,63.0,12.0,average,2389.0,4420.0,1.85,-0.031181621836675694,-0.009819052861487522,1.198645256551048,-0.032673079408080695,0.0075830729735676125,0.2505587204205366,0.1776909946256424,-0.09989365827346733,7.555676021392277
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.3,39.0,64.0,13.0,average,4778.0,8600.0,1.8,-0.0404609452805186,-0.00593597343734178,0.9830170466446588,-0.032458784236925664,0.009277880538872534,0.14623783058263815,0.13364881471565004,-0.08226958349661459,6.877746081191366
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,65.0,13.0,average,6029.0,10250.0,1.7,-0.04785796177332675,-0.008630211148309306,1.0922151549175765,-0.03687710848709399,0.006878097021600544,0.2437922026368076,0.13606775674474805,-0.06972640604751128,6.214358058702282
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,39.0,67.0,13.0,average,7000.0,11200.0,1.6,-0.05291525956851936,-0.011515421619048257,1.2183228123588885,-0.040601591484002574,0.00446167222000186,0.3506105876314443,0.15373955553306298,-0.051362338376054,5.239991937311125
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,Regulated,1.0,R32,1.3,37.0,67.0,12.0,average,2772.0,5100.0,1.84,-0.040694250124986564,-0.013536820904351612,1.3084933881083642,-0.03688156387972994,0.006444139908482088,0.28712263752945594,0.2040303840322094,-0.12146916422975827,8.435146176285214
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,5.0,47.0,73.0,36.0,average,8364.0,13800.0,1.65,-0.03770950967445956,-0.006368536897340345,1.0139452179675568,-0.03183531204394822,0.007867663627289537,0.21722803516660136,0.1027793677652634,-0.053634778975713684,5.265217738686028
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,5.0,47.0,74.0,36.0,average,9455.0,15600.0,1.65,-0.033088123964692906,-0.006220335879067614,1.0305138899757798,-0.03368931199766865,0.006011077919779563,0.3120617990758331,0.12083631304963867,-0.04431521150803197,4.800408299914863
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.3,57.0,61.0,17.0,average,4230.0,9730.0,2.3,-0.03424312967859374,0.00024332803846407027,0.7019284846607827,-0.03556966619822621,0.007813814975202607,0.2441327133075217,0.13665592417487796,-0.06693081702977567,6.414951100483964
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,57.0,63.0,17.0,average,5653.0,12380.0,2.19,-0.03542094680133652,0.0018156904810319664,0.6307229277537421,-0.03671304469598279,0.008535996177833955,0.2208615190234287,0.15473976728552455,-0.05735303643735304,5.834921442034693
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.4,58.0,64.0,17.0,average,6902.0,14150.0,2.05,-0.037487483390363736,0.0015175759333047134,0.640081921985778,-0.03873283541548581,0.007313066857457032,0.26877691778214396,0.1794162854024031,-0.03411759770943824,4.707335422501523
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.2,51.0,63.0,3.0,average,1842.0,3500.0,1.9,-0.02747601964421021,-0.003115217402864795,0.8657516666887459,-0.033152207799290366,0.008586888297787532,0.21791327374594888,0.15082243653624886,-0.11552325794680553,7.8707334654237595
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,1.3,51.0,63.0,3.0,average,2324.0,4300.0,1.85,-0.02598832911885709,-0.004198272163588849,0.9483561528882054,-0.03181145617285782,0.00882086747447865,0.2001193347762915,0.1943250925298932,-0.08413548609220925,6.853269511945883
Kaukora,Star-10,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.1,45.0,,7.0,average,2324.0,7900.0,3.4,-0.0038616139258426134,-0.013753998772394348,1.6856764451595971,0.0046333089611326535,0.009459969345263124,0.549571585157775,-0.03886239451007871,-0.09821050739484452,8.135754572482954
Kaukora,Star-12,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,45.0,,7.0,average,3273.0,10800.0,3.3,-0.0007665410413402708,-0.003801962372057788,1.1900883131471336,0.005542421576984106,0.014470786615158163,0.2832369788411011,-0.03404036455916073,-0.08926667691024169,7.622683294746784
Kaukora,Star-17,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,43.0,,7.0,average,4923.0,16000.0,3.25,-0.001259568066839349,-0.004089426155139945,1.195763762302854,0.004497203026656971,0.010243146261975405,0.471299513867046,-0.02829144502616165,-0.062222713074133365,6.34292581951487
Kaukora,Star-24,2020-12-17,Brine/Water,Regulated,2.0,R407c,4.0,47.0,,7.0,average,6789.0,22200.0,3.27,-0.032489012757537336,-0.0026462972694931267,0.992966301578494,-0.019370111468532226,0.013090356391172541,0.2158774328581209,-0.022160595158564483,-0.08769615261265315,7.607117329115185
Kaukora,Star-30,2020-12-17,Brine/Water,Regulated,2.0,R407c,4.0,47.0,,7.0,average,9365.0,29500.0,3.15,-0.03165591261638895,-0.0015120452443587462,0.9394671646864522,-0.018717891667497457,0.013885833807038476,0.1827145797609718,-0.022570661640525937,-0.08397538675191178,7.279401235338818
Kaukora,Star-40,2020-12-17,Brine/Water,Regulated,2.0,R407c,3.4,47.0,,7.0,average,11471.0,38200.0,3.33,-0.031882421036695176,-0.0018601741518684746,0.9556366722690997,-0.01974534263176956,0.012639773385808515,0.2455484043371885,-0.021762907444120842,-0.0798328374235079,7.250423962487402
Kaukora,Star-6,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.5,43.0,,7.0,average,1509.0,4800.0,3.18,-0.005658971571694539,-0.017661040220027763,1.8612796580644009,0.0041577757347424854,0.007781343965509984,0.622288141756558,-0.0403668907396216,-0.09713289527680496,7.8589773927288435
Kaukora,Star-60,2020-12-17,Brine/Water,Regulated,2.0,R407c,3.4,47.0,,7.0,average,17287.0,54800.0,3.17,-0.033464850699854894,-0.0039301716094439785,1.0535496192248623,-0.020763418798032937,0.01140443790724361,0.3033666901552504,-0.020084695514048057,-0.07700865844830078,6.961219068459661
Kaukora,Star-8,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.8,45.0,,7.0,average,1890.0,6200.0,3.28,-0.004720326735186796,-0.01519525824169786,1.752567823050867,0.004113175419375757,0.008517348936080664,0.5903729263931811,-0.0378509684462462,-0.09492694389604073,7.871842085971265
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,53.0,25.0,average,3054.0,7300.0,2.39,-0.03006444996369845,-0.0003394164958269475,0.7453176743738965,-0.030789323780764637,0.009070956728087056,0.2023417504517148,0.1206272173012072,-0.07641893309634472,6.794705565270152
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,Regulated,1.0,R410a,3.0,,55.0,25.0,average,4395.0,10900.0,2.48,-0.016903077115994248,0.0015658721605010778,0.6922605198933511,-0.02063166143956045,0.012988224272503877,0.043061424783767815,0.11384826499145108,-0.08725123395961383,7.443292239891647
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,53.0,25.0,average,2218.0,5500.0,2.48,-0.02066657599093085,0.0018184725214146398,0.7189139322859677,-0.023226608813251767,0.0119982977426761,0.12111720049554248,0.09141593115854876,-0.07552676554301653,6.795026805977613
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,61.0,60.0,average,4636.0,10200.0,2.2,-0.03012768210301328,-0.0004664268800711295,0.7538332524027724,-0.030418747151056268,0.010827521460355429,0.119973835605726,0.17791919302474846,-0.08847613149341027,7.271149844405178
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,62.0,60.0,average,4815.0,10400.0,2.16,-0.032056614426306904,-0.0017853530745468255,0.8081850470449997,-0.03175214185666681,0.00986465700002709,0.15812006269353399,0.17566074750603267,-0.08435796541425862,7.066242444844028
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,63.0,60.0,average,4930.0,10600.0,2.15,-0.031807395500739084,-0.002032045934906976,0.8274038782713442,-0.032406595054887063,0.00941799462266272,0.18207302606182396,0.17711407109014482,-0.08371660879499683,7.024109177911535
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60.0,average,5492.0,10600.0,1.93,-0.010724357878103037,0.002037847441526411,0.6927200961687421,-0.020326911767675496,0.015422489076201215,-0.07633362317463258,0.1898564009625688,-0.0968373393502314,7.483036136752824
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60.0,average,5492.0,10600.0,1.93,-0.00873565026533523,0.0042876664486064505,0.5942711474182011,-0.018910457066648168,0.016557825966405367,-0.12632716014554335,0.1898564009625688,-0.0968373393502314,7.483036136752824
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60.0,average,5492.0,10600.0,1.93,-0.005868717852352294,0.0071970984597153,0.4665364798128959,-0.017026223295540585,0.01803464648880387,-0.19144897232936087,0.1898564009625688,-0.0968373393502314,7.483036136752824
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30.0,average,2767.0,4870.0,1.76,-0.020507165438352667,-0.000956227455530316,0.8436084368324807,-0.02721273798425279,0.0123179045373165,0.05083721084074663,0.2050219025915108,-0.11329221899465768,8.058093368871036
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30.0,average,2767.0,4870.0,1.76,-0.018203645790285505,0.0013108286489537722,0.7442690418853243,-0.025448767845772324,0.013461599010176042,0.0001989434501004084,0.19914052552375475,-0.10729602714576404,7.806309091831764
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30.0,average,2767.0,4870.0,1.76,-0.01553059138325389,0.003933469236338697,0.6291029964953972,-0.023664043608249256,0.014772801179070824,-0.057715860595756986,0.1987167146783181,-0.10598978831895166,7.750390472089847
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,Regulated,1.0,R32,2.1,0.0,57.0,60.0,average,3540.0,7080.0,2.0,-0.037925659039788194,-0.0045864050133558884,0.9249313772784548,-0.031111942079196955,0.010870216491188509,0.10394279546578196,0.16743057379597084,-0.09877029952602508,7.59172203877465
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,60.0,30.0,average,2513.0,4900.0,1.95,-0.023186104897922995,0.0012847636566905866,0.7130080245961872,-0.024363567972695413,0.014541092730303594,-0.02614741030288146,0.1416250286517655,-0.11342304294418988,7.940729500925348
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,61.0,30.0,average,2513.0,4900.0,1.95,-0.024583234483431297,-0.0005912472149690122,0.7951409539106506,-0.025106675779615454,0.013574454257652815,0.016993640989326698,0.13400414339761685,-0.10775978207508156,7.687728006939263
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,61.0,30.0,average,2564.0,5000.0,1.95,-0.030536575396858227,-0.005102294680255776,0.9872693934355908,-0.03115629276083848,0.009573811883458487,0.1874160396518232,0.14654725438698887,-0.09801020223138428,7.316185311349355
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,65.0,60.0,average,4560.0,8800.0,1.93,-0.0314146940795782,-0.001292687257991581,0.7779670990820505,-0.027055997796116844,0.012809010176797806,0.009457539388809348,0.15619079179123266,-0.09529661606947436,7.354153406379917
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,64.0,60.0,average,4040.0,8000.0,1.98,-0.03205160565511616,-0.003724231183000247,0.891763566790455,-0.02892822821798764,0.011259354705404493,0.08345353000037993,0.16732735825511186,-0.09718859969994864,7.491462360792847
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,63.0,60.0,average,3838.0,7600.0,1.98,-0.03034984210840303,-0.004000780782189512,0.9115144446619141,-0.02849030874739638,0.011391800147367723,0.0808431189423819,0.1740449112555906,-0.1029601959950056,7.748849548278106
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5.0,average,4560.0,8800.0,1.93,-0.03064103039453923,-0.0021556906194047983,0.8162886532411064,-0.03359728905385331,0.008967258516679654,0.1810241145125478,0.2155277387675396,-0.0761902583392942,6.610943044726857
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5.0,average,4560.0,8800.0,1.93,-0.027694758507329668,0.0006947529325605576,0.6909472500373585,-0.02974998703169553,0.01190824740536158,0.05135789560657353,0.2174728683321689,-0.09481354318576836,7.409310507094146
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5.0,average,4560.0,8800.0,1.93,-0.02464311759726128,0.0026077686372537705,0.6059838645003108,-0.02773209407018451,0.013188254198627536,-0.005379201995301175,0.21707293918787385,-0.09519837635295564,7.4264388999752775
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,65.0,9.0,average,2439.0,5000.0,2.05,-0.04145456202419378,-0.009179781185575879,1.1231459453388477,-0.04362411948232199,0.0033211004893709466,0.4473469271116168,0.2284407264607813,-0.10705687421991432,7.8642875086968065
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,65.0,9.0,average,2439.0,5000.0,2.05,-0.03469857459870435,-0.005101774935167078,0.9418185245233096,-0.03512043509784511,0.00850675765767153,0.2173918474915396,0.2122800547686383,-0.11136246943540266,8.063854695151758
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,,,9.0,average,2415.0,4950.0,2.05,-0.02953706221454803,-0.001472421105189198,0.7863174256788792,-0.028114912417349147,0.012896245844376795,0.026004717723431887,0.19571838256958726,-0.11609941904265705,8.280903190597819
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,Regulated,1.0,R410a,3.8,63.0,63.0,60.0,average,3902.0,9600.0,2.46,-0.04630259816400607,-0.0120930578771246,1.2561433748713624,-0.05413374861333359,-0.010866203414040586,1.1250774094033409,0.05639137295085218,-0.014168323678862529,3.568416321132936
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20.0,average,2585.0,5300.0,2.05,-0.02047308756212882,0.0029585922803950677,0.6468409892816971,-0.02802937894407231,0.012520729762026344,0.0601592185386207,0.1918110215073912,-0.10686714120493963,7.902219403643928
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20.0,average,2585.0,5300.0,2.05,-0.01816452349772935,0.004222568674145444,0.5905948453890549,-0.025704114655467014,0.013885778493149974,-0.0003668637561737853,0.18915608956112048,-0.10843891768435132,7.971791481759504
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20.0,average,2585.0,5300.0,2.05,-0.01610336153924387,0.00675771100251365,0.4797258267861995,-0.024171791799569086,0.01517838051478825,-0.05722325766309967,0.1920033531436204,-0.10912723611719898,7.99798700467939
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,Regulated,2.0,R32,0.8,45.0,,12.0,average,1111.0,3510.0,3.16,-0.04998232874983132,-0.008695312833730788,1.1002640307084055,-0.03284323761122455,0.008127685786016177,0.28920749716252364,-0.007971137939043145,-0.10923266824392908,8.587771953670893
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,Regulated,2.0,R32,1.0,45.0,,12.0,average,1780.0,5270.0,2.96,-0.05418977404974304,-0.008399267919548233,1.0801442622306594,-0.038740348504332035,0.00640791565637907,0.3388443996285246,0.03490207713640155,-0.1009157796755238,8.240572656368762
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.3,,50.0,19.0,average,1824.0,3720.0,2.04,-0.03806042347388803,-0.004556837924870896,0.9098124632550662,-0.035674386117696084,0.007835675687505355,0.2335928813980681,0.1657844275494688,-0.08929392316643335,7.156733113035022
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,48.0,55.0,18.0,average,1936.0,3930.0,2.03,-0.03030522116909205,-0.0017003524443344918,0.8108283219357993,-0.031426147826781985,0.00983997297919574,0.16101155780413146,0.1564539477729141,-0.08508942645868417,6.912360217312091
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.7,,53.0,19.0,average,2631.0,5340.0,2.03,-0.03672111074391083,-0.004437184288951644,0.9156494758135528,-0.034866926455948015,0.008357776103506092,0.21225374308367306,0.1731657119713368,-0.0971725756456384,7.539227295919143
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,48.0,55.0,18.0,average,2887.0,5600.0,1.94,-0.03206894744008796,-0.0022580938303628896,0.8338365057447401,-0.0334849624996815,0.00913189349908181,0.18889642692722453,0.17472804070075856,-0.0884680307978732,6.984540417954366
