Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_ref [W],P_th_ref [W],COP_ref,p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p4_P_th [1/°C],p1_P_el [1/°C],p2_P_el [1/°C],p3_P_el [-],p4_P_el [1/°C],p1_COP [-],p2_COP [-],p3_COP [-],p4_COP [-]
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,Regulated,1.0,R410a,3.0,,55.0,25.0,average,4395.0,10900.0,2.48,-142.41000152526613,0.001565799445194,0.6922630092794719,142.3930981028137,241.20276190291472,0.0159680788969455,-0.1536785317417734,-241.2442922324288,212.8269941485783,-0.0872512271168889,7.443291988236573,-212.7131467790709
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,53.0,25.0,average,2218.0,5500.0,2.48,-89.29823371179616,0.0018184868170585,0.7189131722320753,89.27756685537616,184.33981789588108,0.0137684677810033,0.0062621241605527,-184.37730094312693,-195.86410668598475,-0.0755265858153522,6.795020062461486,195.95552284943625
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,61.0,60.0,average,4636.0,10200.0,2.2,70.60472469500827,-0.0004657400442752,0.753809314208967,-70.6348519144357,272.81203563485224,0.0128951909624236,-0.0178984755579536,-272.85902330731614,0.744490893677084,-0.0884761246065608,7.27114955002355,-0.5665717034060429
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,62.0,60.0,average,4815.0,10400.0,2.16,-1.023558501477291,-0.0017853502535881,0.808184925004364,0.9915018884020006,31.58317493657267,0.0119019043387625,0.0172377106051699,-31.63250771869806,37.39140538104726,-0.0843580071234468,7.066243963039253,-37.21574468589355
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,Regulated,1.0,R32,2.1,44.0,63.0,60.0,average,4930.0,10600.0,2.15,-196.4214744002175,-0.0020323562710536,0.8274154547455465,196.3896667448516,212.76578555697927,0.0112211883515281,0.0472987862421149,-212.8163661385612,-81.15410322171547,-0.083716563580121,7.024107567151272,81.33121732569069
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60.0,average,5492.0,10600.0,1.93,212.7583833729828,0.0020367864495512,0.6927600812888111,-212.7691095242764,184.33906303748205,0.0188642132762169,-0.2808444695623412,-184.3782366788787,208.42262205000213,-0.0968375382805357,7.483043879930871,-208.2327658449807
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60.0,average,5492.0,10600.0,1.93,-53.768890191258215,0.0042871901994298,0.5942889682500192,53.7601538675202,241.20493743433207,0.0200454066798481,-0.3312532540780377,-241.2422622684961,208.42262205000213,-0.0968375382805357,7.483043879930871,-208.2327658449807
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,Regulated,1.0,R32,2.4,,63.0,60.0,average,5492.0,10600.0,1.93,206.09895302224805,0.0071966579080697,0.4665528644898497,-206.1048221315896,300.87751522579646,0.0215745382009969,-0.3969965158732709,-300.9125883307242,208.42262205000213,-0.0968375382805357,7.483043879930871,-208.2327658449807
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30.0,average,2767.0,4870.0,1.76,-71.53452157994613,-0.000955092969506,0.8435649493945051,71.51401557483126,184.33332367927025,0.0130661819381063,-0.0608392680740364,-184.3839571759032,142.35332998632524,-0.113292127472803,8.058089954323666,-142.14830800462803
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30.0,average,2767.0,4870.0,1.76,212.7547088129436,0.0013109838951088,0.7442658654857429,-212.77291249186584,241.19934179113707,0.0144560731216988,-0.1201254692826713,-241.24778994465936,-133.62256818694,-0.1072961367158187,7.806312896715681,133.82170857039776
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,Regulated,1.0,R32,1.4,,60.0,30.0,average,2767.0,4870.0,1.76,-119.97894011397057,0.0039335624569325,0.6290992485390546,119.9634096362582,-87.80824346739087,0.0159619555506687,-0.1856962071246277,87.76177000548178,-1.466762198879773,-0.1059897947654474,7.750390818313428,1.6654789025444316
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,Regulated,1.0,R32,2.1,0.0,57.0,60.0,average,3540.0,7080.0,2.0,283.8171438025912,-0.0045866125700647,0.9249385832286868,-283.8550693729036,-327.449805206583,0.0136860331137584,-0.0690558323067857,327.4014734340336,212.8539864273392,-0.0987702011104896,7.591718405676925,-212.68655494924167
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,60.0,30.0,average,2513.0,4900.0,1.95,212.752253486592,0.0012831045984833,0.7130696577580532,-212.7754412444105,241.2016663994536,0.0158203211170995,-0.143572735321876,-241.2454256068115,-73.68223509775571,-0.1134228666256474,7.940722854786064,73.82386026836353
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,61.0,30.0,average,2513.0,4900.0,1.95,70.60749815402579,-0.0005891530516446,0.7950637179622027,-70.63207968101453,241.2012602346536,0.0149989531486893,-0.1068451985854682,-241.24581289482475,105.39050257059588,-0.1077596128322005,7.687721511613745,-105.25649827710257
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,Regulated,1.0,R32,1.5,43.0,61.0,30.0,average,2564.0,5000.0,1.95,-18.35003424367287,-0.0051023583724913,0.9872716512404128,18.31949769715184,255.41349594511044,0.0107004330904964,0.0689746408268313,-255.46605909790887,-66.92348984925137,-0.0980103692443829,7.316191641123221,67.07003695576863
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,65.0,60.0,average,4560.0,8800.0,1.93,35.07513476365444,-0.0012925301485422,0.777961681710892,-35.10654918407009,-43.12383283991497,0.0157360463218127,-0.170227658458743,43.07827441007693,-0.6547822708323241,-0.0952966146138525,7.3541533461825725,0.8109730633920254
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,64.0,60.0,average,4040.0,8000.0,1.98,212.74792202364503,-0.0037239207704946,0.8917507032934195,-212.77997359284208,-22.945162614935725,0.0140517741324421,-0.0920234429571988,22.89740093498333,212.85371984721303,-0.0971884756367862,7.491458021750662,-212.68639269684684
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,Regulated,1.0,R410a,2.5,44.0,63.0,60.0,average,3838.0,7600.0,1.98,212.74876525478052,-0.0040004651134746,0.9115038539306074,-212.77911490556693,-43.12497667541261,0.0142134870695961,-0.0987454035405576,43.07711802507212,212.85764473063472,-0.1029601403850668,7.748847531129702,-212.6835990525608
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5.0,average,4560.0,8800.0,1.93,212.7486015788789,-0.0021551248381728,0.8162654550709139,-212.7792420014508,-339.23767539547407,0.0115020912098982,0.017716048459821,339.18537618797416,177.33857410730167,-0.0761909145672442,6.610967969478733,-177.12304705870787
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5.0,average,4560.0,8800.0,1.93,212.75003090208563,0.0006948183001856,0.6909442030916554,-212.7777254063839,212.7674116366614,0.0146424075286048,-0.1162662619422244,-212.8147828644543,212.8782687285409,-0.0948137256426698,7.409316213321496,-212.6607957392734
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,2.3,44.0,66.0,5.0,average,4560.0,8800.0,1.93,212.75152187776447,0.0026080961091743,0.6059737369870818,-212.77616484765747,-355.8759038489471,0.0161999808678162,-0.1828507538973518,355.8309384062004,-66.97927985956674,-0.0951984719925306,7.42644247370142,67.19635270515516
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,65.0,9.0,average,2439.0,5000.0,2.05,212.74335474105675,-0.0091794425533914,1.1231324852415034,-212.78480888364865,227.5784777692071,0.0036690083863402,0.3794285277494262,-227.63978973756613,-89.18566119881511,-0.1070569622515846,7.864290763742794,89.41410177826272
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,44.0,65.0,9.0,average,2439.0,5000.0,2.05,212.7466296463819,-0.0051022613667292,0.941836493953348,-212.78132940284524,-58.14156129442384,0.0102395844788736,0.1003904545909105,58.09094032576185,-89.33323069273622,-0.1113624153031958,8.063852529048678,89.54551079911063
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,Regulated,1.0,R410a,1.8,,,9.0,average,2415.0,4950.0,2.05,212.74914031205773,-0.0014712321687495,0.7862721523983405,-212.7786767970424,-355.8784845588549,0.0156394451329433,-0.1231411663744048,355.83753144440806,159.28505184885097,-0.1160996064478591,8.280909910076138,-159.08933360731692
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,Regulated,1.0,R410a,3.8,63.0,63.0,60.0,average,3902.0,9600.0,2.46,212.7410121900033,-0.0120936712310605,1.2561661136234967,-212.78731576942377,-213.73265280591772,-0.0131753811421304,1.1279167144654136,213.6506614710855,-275.8247644792211,-0.0141686299726204,3.568427821400118,275.88115566357953
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20.0,average,2585.0,5300.0,2.05,141.68156527406444,0.0029588347277545,0.6468323750085537,-141.70203893437122,345.7473729753333,0.0129742333848312,-0.031097415457647,-345.79679181149174,248.40457806856008,-0.1068668724836936,7.902208754566465,-248.21276691064747
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20.0,average,2585.0,5300.0,2.05,-142.60530012280574,0.0042229091881481,0.5905831612484835,142.58713581385237,241.20043891277928,0.0147696357303929,-0.106390450320547,-241.2466559478881,211.7551073772516,-0.108438967570179,7.971793754207058,-211.5659513558291
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,Regulated,1.0,R32,1.5,44.0,60.0,20.0,average,2585.0,5300.0,2.05,-51.54324653544659,0.0067574023156081,0.4797375215635411,51.52714288641414,277.7119929240007,0.0160441699046658,-0.1606174685881753,-277.75616562416235,-89.20447869953702,-0.1091271816248779,7.997984818584719,89.3964820947896
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,Regulated,2.0,R32,0.8,45.0,,12.0,average,1111.0,3510.0,3.16,0.0086953254678701,-0.0086953127494979,1.1002640210923813,-0.0499823286384563,-0.009843292018362,0.0098432920229937,0.1952861952251272,-0.0416990416981729,0.1092326371464889,-0.1092326687877912,8.587771992395446,-0.0079711391412951
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,Regulated,2.0,R32,1.0,45.0,,12.0,average,1780.0,5270.0,2.96,0.0083992789672682,-0.0083992678779234,1.0801442550223794,-0.0541897740134629,-0.0077715395349103,0.007771535582878,0.2394090737987896,-0.0517270079203374,0.1009157818334538,-0.1009157818324272,8.24057274178466,0.0349020739157146
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.3,,50.0,19.0,average,1824.0,3720.0,2.04,151.1067052758059,-0.0045567973602899,0.9098107609852308,-151.14476565167752,497.088033340887,0.0097418973117061,0.0925640259424008,-497.14341311661536,186.44930170349545,-0.0892939837658328,7.156735273970273,-186.28351735234668
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,48.0,55.0,18.0,average,1936.0,3930.0,2.03,177.2127335915955,-0.0016982518646159,0.8107505679720367,-177.24303747254987,-122.1818840491412,0.0116285229921496,0.0387776307596553,122.13370816495468,-4.809180462738143,-0.0850894295213341,6.912360360646939,4.965634368667747
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.7,,53.0,19.0,average,2631.0,5340.0,2.03,-18.23869874613725,-0.0044371780960872,0.9156490285383488,18.201977699796185,-71.56003934899604,0.0102232624257025,0.0813242816140457,71.50696612156837,-102.52858587561772,-0.0971726783848216,7.539231089093892,102.70175145411577
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,2.3,48.0,55.0,18.0,average,2887.0,5600.0,1.94,212.74790131884416,-0.0022579946838122,0.8338319728385026,-212.77997100066733,36.476815692287126,0.0106978301977633,0.078897680227821,-36.526282828602255,35.179443418542526,-0.0884680726139523,6.984541400321275,-35.00471528795898
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.7,,58.0,19.0,average,4023.0,8930.0,2.22,283.8145656126188,-0.0048145889131389,0.9298698129669196,-283.85778518768973,-43.1311514787672,0.007393367761931,0.1864749038788455,43.07100296254141,208.42170766886125,-0.0833135822423159,7.305603964571603,-208.23326470984708
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,4.5,48.0,62.0,19.0,average,4430.0,8860.0,2.0,-71.5430054075556,-0.0065261485356762,1.009610902640243,71.50587493628743,809.8439095047402,0.0078456245053607,0.1709030736425833,-809.9017898626969,106.24253276674337,-0.0766198910180659,6.669566059151836,-106.06739242762448
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,3.0,,60.0,19.0,average,5881.0,12350.0,2.1,-142.61507833436082,-0.0017381265839565,0.7753614078924802,142.57788170717217,497.0878624858349,0.0113360134639942,-0.0057236719770401,-497.1437074692242,159.55583704118294,-0.0970396657839497,7.73842952741743,-159.371963043571
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,4.7,48.0,62.0,19.0,average,5076.0,10660.0,2.1,-19.35368796364133,-0.0073953284207589,1.058238273583127,19.3150684394646,208.4724611757542,0.007019065293469,0.2456103564719967,-208.5257861336167,-223.1462298514328,-0.0816070366388858,6.909250890754796,223.3243700232224
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,6.9,,66.0,27.0,average,10181.0,20770.0,2.04,-71.54071718409605,-0.0009298265682662,0.7512427213613019,71.507984140646,184.33239345847605,0.0109391278739229,0.0462305658105014,-184.38487052898307,-106.97380934903012,-0.0840186553715306,6.981066397630814,107.15904501045804
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,3.3,,60.0,15.0,average,4523.0,9000.0,1.99,-13.791568381858449,0.0022882486610379,0.6521241895183743,13.764122533017115,212.7711589384592,0.0171516605901306,-0.2060218175928463,-212.81100365970605,17.39423873018731,-0.0784342589167097,6.744853863479804,-17.23386053837621
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,58.0,15.0,average,2536.0,5300.0,2.09,212.750726407296,-0.0017208856917761,0.8281825845457332,-212.7770514920274,212.7703125499387,0.0165564317825703,-0.1791589576570739,-212.8118517189938,-75.90625403179146,-0.1160602881740884,8.325724536576981,76.04378200055885
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,58.0,15.0,average,3827.0,7500.0,1.96,34.13417276655289,-0.0017633718820501,0.7911721491918462,-34.168617432163416,-83.01964807328828,0.0063549819386677,0.2076522778708951,82.95357494519547,-151.37116589834352,-0.0691943187732552,6.409411822226516,151.60020672221953
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.2,41.0,58.0,15.0,average,2010.0,4100.0,2.04,-138.16849836774395,-0.0052822345230615,1.0086648404244316,138.14037568633495,160.05368733221889,0.0112577912736906,0.0364386776713642,-160.10551740397193,168.4387016702059,-0.1104588179986356,8.103278028216963,-168.25941758126123
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,1.3,40.0,61.0,10.0,average,2303.0,4100.0,1.78,-71.53505268510656,-0.0037711848655023,0.9792627876574466,71.51355595339078,-190.45772322447857,0.0140562682178991,-0.1098364890826592,190.4085651471853,1.8596221211373885,-0.0938980121437583,7.258962827862533,-1.6724703365064295
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,Regulated,1.0,R410a,3.8,40.0,68.0,20.0,average,3382.0,6900.0,2.04,212.74738338454648,-0.0134576420347912,1.2732554919679315,-212.7807583160654,-44.96140992657033,0.0106597369626245,0.0799231523691279,44.91200972142688,239.47856180553185,-0.0869083450586765,6.700394092348737,-239.3651103504756
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.2,40.0,60.0,15.0,average,4564.0,8900.0,1.95,283.8218170521403,-0.0014214101210879,0.8248342658043194,-283.8501049123681,-71.55917253794452,0.0114721757957028,0.0217448026187812,71.50782928418596,215.1070331930057,-0.0724026104277882,6.3993095758469645,-214.9364531624011
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,70.0,15.0,average,4972.0,8900.0,1.79,-107.06976830390632,-0.0034593514135414,0.9100157644952312,107.0508018084407,184.33143619943007,0.0115906074127996,-0.0048031862337171,-184.385865250536,215.08252564502365,-0.0706914665025721,6.21373695585712,-214.8939449662132
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,70.0,22.0,average,4972.0,8900.0,1.79,-107.06976830390632,-0.0034593514135414,0.9100157644952312,107.0508018084407,-114.45649925258286,0.0115596507824819,-0.0056735686280856,114.40175531137176,212.86167790399853,-0.0710617595394338,6.242429377676728,-212.6730154625384
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.6,41.0,59.0,15.0,average,4450.0,8900.0,2.0,123.49777061347125,-0.0016332305597294,0.8315704365781991,-123.5271063458763,184.33838294819583,0.0166435644403882,-0.1764193078382319,-184.37885894653104,211.74441319556,-0.0861903381223445,7.105565193090305,-211.5727053101111
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.6,41.0,60.0,15.0,average,5464.0,10600.0,1.94,212.7480137128504,-0.0008229518258718,0.7740895924631871,-212.7798332671132,184.3357705326638,0.0152676834054957,-0.1362631550903319,-184.3814945596536,177.32388645354095,-0.0852625510280255,7.008478315939319,-177.1392660181435
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,Regulated,1.0,R32,3.0,40.0,60.0,15.0,average,3946.0,8800.0,2.23,70.60704121577893,-0.0004570888697877,0.7881705794000027,-70.63253251027524,241.20273575568723,0.0153189992071461,-0.1126933772852185,-241.2442926584524,106.23282547061608,-0.125808861646449,8.853866555682385,-106.08366468059025
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,15.0,average,5847.0,10700.0,1.83,-71.53570279666484,-0.0045028857382156,0.971654354942545,71.51292630719975,170.75361827309422,0.0086982147730254,0.1244672466231244,-170.8125941814839,-142.50454163730288,-0.0650898278779897,5.978732572971636,142.69703598108413
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,22.0,average,5847.0,10700.0,1.83,-71.53570279666484,-0.0045028857382156,0.971654354942545,71.51292630719975,-108.69723816504884,0.0086412519952169,0.1257418745185478,108.6380945194032,-144.72418487667076,-0.0637134426227898,5.935425002796414,144.91910614550605
Mitsubishi,PUHZ-SW120YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,22.0,average,5847.0,10700.0,1.83,-71.53570279666484,-0.0045028857382156,0.971654354942545,71.51292630719975,258.91609915433185,0.0086939268890552,0.1229656013215316,-258.9753158189978,-0.3566961664062944,-0.0656103718442516,6.018375399994239,0.5508331918196063
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,45.0,78.0,22.0,average,6503.0,11900.0,1.83,212.7482656893789,-0.007272134538857,1.075376729729879,-212.7797105916186,-43.129893978663,0.0085009698366916,0.1347457424695042,43.07223616661872,-80.88070847496759,-0.0664643170878658,6.012414474124912,81.05315030947794
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,45.0,78.0,22.0,average,7486.0,13700.0,1.83,-142.6139874183173,-0.0063054887355822,1.013237985697934,142.57906818012552,212.76167982876663,0.008496144917442,0.1263623033058922,-212.8205639702972,212.8537016787,-0.0646951024715874,5.961514743117068,-212.68016440575087
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.0,40.0,61.0,15.0,average,2157.0,4400.0,2.04,70.60282611413479,-0.0010360704230636,0.7623054399959456,-70.63675049400129,241.20246539390936,0.0164580585035696,-0.1810900986887076,-241.24462831923208,-87.99511737582793,-0.115507904497622,8.325693399218398,88.15580038042252
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,1.4,40.0,63.0,15.0,average,1784.0,3800.0,2.13,212.75336265424693,-0.0032959323276334,0.9236658057050688,-212.7743698562961,266.53862274971783,0.0106646377168445,0.0866846520774652,-266.5879701150253,177.31333597750378,-0.079615256093953,6.708255512275637,-177.14911629539145
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.3,41.0,55.0,15.0,average,2536.0,5300.0,2.09,-178.1365607215176,-0.0009232256443995,0.9489990825574248,178.11909486198107,-99.97919272749974,0.0164553310354826,-0.069575148662238,99.95240561187916,4.067684581924559,-0.0887253771017291,7.237342370460733,-3.906586759212251
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.3,41.0,55.0,15.0,average,3498.0,7100.0,2.03,-0.4611633874019532,-0.0010516988163451,0.8326108245413374,0.4343076746067424,-43.12292492372372,0.0146933452562298,-0.1000343522190773,43.079130766176526,-38.12361824867633,-0.0887238649122742,7.232349460993308,38.3032706128797
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.2,40.0,58.0,15.0,average,2345.0,5300.0,2.26,177.21398711818725,-0.0044704474017642,1.0034181019300197,-177.24181237606473,-156.8525408162944,0.0118091662228406,0.0523303325688949,156.80901331772156,230.62509133610936,-0.1038389235390103,8.11702377254911,-230.4554661110448
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.2,40.0,58.0,15.0,average,3623.0,7500.0,2.07,212.7488855158611,0.0009352216247671,0.7012722571009938,-212.77891073693056,-55.85585758178202,0.0153931154464422,-0.1471004510126478,55.81028088178883,-133.62748730693988,-0.1108055985170458,8.316727192299412,133.81990591562754
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,3.0,40.0,58.0,15.0,average,3088.0,6300.0,2.04,35.06812612417699,-0.0010015294970072,0.7747869110051907,-35.09938545149676,-43.130558282822335,0.0076308544860893,0.1855332978304422,43.07158274207914,-71.43312660539372,-0.0678922549866131,6.184816576766049,71.62212040116057
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,3.0,41.0,58.0,15.0,average,3088.0,6300.0,2.04,35.06812612417699,-0.0010015294970072,0.7747869110051907,-35.09938545149676,241.1956548123981,0.0090507790311244,0.1281052297109458,-241.25147503384056,-75.82168491757264,-0.0611179361730569,5.909982534626746,75.99338392932458
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,3.2,40.0,68.0,15.0,average,3231.0,6300.0,1.95,-107.06992644176408,-0.0025040054077011,0.8857302037370937,107.05063710595304,241.2004947835744,0.0137291580876137,-0.0700272716575712,-241.2465583295633,239.49825261355505,-0.080422625260961,6.668082034406307,-239.34426808805955
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,59.0,15.0,average,4083.0,8900.0,2.18,194.9815733427908,-0.0023659022420425,0.8542502078384028,-195.01139725302147,243.94679666058005,0.0143213604821651,-0.073699543683632,-243.99004340235763,230.6254252126905,-0.0794442693216753,6.931061987538106,-230.44904415060003
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,60.0,15.0,average,4953.0,10600.0,2.14,212.7480137128504,-0.0008229518258718,0.7740895924631871,-212.7798332671132,277.44748963722753,0.0124762992739447,-0.0038418640155604,-277.49645977178403,-142.50822738064517,-0.0776988279550221,6.8074708943529,142.6977783255249
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,62.0,15.0,average,5767.0,12400.0,2.15,212.7471601950052,-0.0002370183474079,0.7384477663585705,-212.7807030321921,200.1239141876658,0.01129774610062,0.0520184860250389,-200.17416035254425,-80.30939672989001,-0.0884150647144606,7.2489343292472705,80.51842061846989
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,Regulated,1.0,R32,3.3,40.0,67.0,15.0,average,6263.0,12400.0,1.98,70.60365713681192,-0.0005768179636375,0.7446398669925803,-70.63591947165347,-469.6152622406564,0.0110826423008468,0.0301014152264985,469.56075105093225,32.95507466689677,-0.0802135633729013,6.743947281106867,-32.78053356226195
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22.0,average,7609.0,14000.0,1.84,212.74682855745863,-0.0042376527132755,0.911202359682634,-212.7811138403045,312.4351299177491,0.0107076653673812,0.0480796880436416,-312.4882862101928,139.5690852781101,-0.0682222892050277,6.172260276599355,-139.37576217329752
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,,,22.0,average,9667.0,20300.0,2.1,31.18450163576425,-0.0055959312737806,1.017546079965068,-31.209501954694808,212.77173559023151,0.0139398488433015,-0.0330471760081407,-212.81028306584807,212.82726509817712,-0.0789454022185426,6.642902174755891,-212.7098804291361
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.4,41.0,55.0,15.0,average,2477.0,5300.0,2.14,-178.1365607215176,-0.0009232256443995,0.9489990825574248,178.11909486198107,45.17399782824392,0.0163452480772952,-0.0627849632541136,-45.20044531564293,-62.84158532256927,-0.0853836882492517,7.17679371852639,63.00609118373683
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.4,41.0,56.0,15.0,average,3318.0,7100.0,2.14,-0.4611633874019532,-0.0010516988163451,0.8326108245413374,0.4343076746067424,212.7694152571908,0.014153584408552,-0.0674935693631136,-212.81268960960853,-70.32766486223412,-0.087374939645826,7.262718593241942,70.51074913475952
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,59.0,15.0,average,3756.0,8000.0,2.13,212.753215398022,-0.0029422588692896,0.9241426944632708,-212.77451924113012,183.3226347501927,0.0122809834554916,0.0142277713381657,-183.36789908488777,-71.45701506161369,-0.0811467491043262,6.836908120286794,71.6013056997468
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,60.0,15.0,average,5283.0,11200.0,2.12,212.74566917365047,-0.0054362202563386,0.9669742909998018,-212.78233214871096,702.4311941750627,0.0110807146797303,0.0609439503406975,-702.478646315951,177.67083849577358,-0.0754688477173951,6.64225617453895,-177.51848550245293
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,69.0,15.0,average,3922.0,8000.0,2.04,212.75624772332336,-0.00468595556717,0.9891885347671536,-212.77142142495623,252.8470341415083,0.0117908481147737,0.0201603588819735,-252.89635080728817,144.0024306057394,-0.0762697993630651,6.642426807593669,-143.82761701782445
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,15.0,average,5714.0,11200.0,1.96,-75.98171494907304,-0.0058156399844354,0.9919659533162424,75.95088592390995,-100.8041810978802,0.0108595357957656,0.0618186475812545,100.7543401906048,212.8574114648721,-0.0742425862649562,6.478648565256099,-212.6782150350684
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22.0,average,7609.0,14000.0,1.84,212.74682855745863,-0.0042376527132755,0.911202359682634,-212.7811138403045,-99.99257574501549,0.0107480166783377,0.0459516739835553,99.9393633743922,249.2333947544888,-0.0689092593261631,6.202542707213532,-249.04054811299105
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22.0,average,5714.0,11200.0,1.96,-75.98171494907304,-0.0058156399844354,0.9919659533162424,75.95088592390995,124.5235528995398,0.0108595167579125,0.0600490240817366,-124.57364694168376,-38.12248551856676,-0.0743664312634954,6.497700496143109,38.30209849511751
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.1,45.0,,7.0,average,2412.0,8200.0,3.4,0.0118881397590601,-0.0118881479492215,1.582823850906024,-0.0035952557773493,-0.0085816391713706,0.0085816385950827,0.5743287516920963,0.0036210544409932,0.086303173884348,-0.0863031886742609,7.597644897064091,-0.0327779368398421
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,45.0,,7.0,average,3418.0,10800.0,3.16,0.0049920352452665,-0.0049920335682889,1.2450885742927595,-0.0014858240526374,-0.0131372390208561,0.0131372385259172,0.3386673367013927,0.0046093475642924,0.0826473993254295,-0.0826473985494846,7.198787684410613,-0.0304381027599159
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.2,43.0,,7.0,average,1171.0,3500.0,2.99,0.0197178087404914,-0.0197178043851333,1.9896353024715208,-0.0054224674437596,-0.0056965718222056,0.0056965651842185,0.7332941491022378,0.0038143234949887,0.0861195050901507,-0.0861195217008238,7.202503681455505,-0.0341843184933035
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.7,45.0,,7.0,average,2294.0,7500.0,3.27,0.0052528666835635,-0.0052528666835772,1.262871789915743,-0.0016108088574571,-0.0140096003341723,0.0140095983469294,0.3090102355653947,0.0051234440422774,0.0915093163511449,-0.0915093158131021,7.696225837180174,-0.0344551733265355
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,Regulated,1.0,R410a,3.0,,55.0,25.0,average,4399.0,10910.0,2.48,-142.60476086827265,0.0015794036673701,0.6908675120855265,142.58768089546822,-214.2403143878438,0.0158689075762633,-0.1513950961627331,214.1983645099787,212.8269941485783,-0.0872512271168889,7.443291988236573,-212.7131467790709
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,Regulated,1.0,R32,1.3,35.0,54.0,11.0,average,2585.0,5040.0,1.95,212.74884510911568,0.0036212350449665,0.5366085228624142,-212.7789266484044,-43.12286868972228,0.0190546871671708,-0.3352740106734436,43.07933925482653,52.94505118984462,-0.1140207677316804,8.352490645245789,-52.78198749220561
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,On-Off,5.0,R410a,2.03,48.0,0.0,9.0,average,3098.0,9200.0,2.97,5.420117378812329e-06,-5.184303976076832e-06,1.0361954410805407,0.0052373053177091,-2.49555767866394e-05,2.4635472886553223e-05,0.8955909368351491,-0.0152322755633114,0.0005170628780005,-0.0005184215846754,3.5130034339368703,0.0842338517036481
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.13,50.0,0.0,10.0,average,3135.0,9500.0,3.03,0.0051306779290963,-0.00513067439033,1.2515345009338632,-0.0015516366943852,-0.0191759307346507,0.0191759310645484,0.0611370215890406,0.0064209831966555,0.1254569780289572,-0.125456978029256,8.988247217946986,-0.0423324566260877
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.3,50.0,,9.0,average,3805.0,12100.0,3.18,-0.0017200863064565,0.0017201383024104,0.9525539336463498,0.0055165776339497,0.0061067841991052,-0.0061067421576863,1.1813515981074951,-0.0173024306458862,-0.0289582043824588,0.0289579105271016,2.3526343682355617,0.0887678868347811
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.25,50.0,0.0,10.0,average,3811.0,11700.0,3.07,0.0068345999106459,-0.006834593122307,1.3344942327265594,-0.0021927873301655,-0.0175916011347548,0.0175915982690696,0.140486059436193,0.0059454425771872,0.1205040006918929,-0.1205040006920015,8.80174067707463,-0.0412616152248768
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.35,53.0,0.0,9.0,average,5282.0,15900.0,3.01,0.0042882839009263,-0.004288279829132,1.2101127551835027,-0.0012934392754171,-0.0179467185598768,0.01794671763776,0.1192935458829327,0.0058799915784817,0.1098691176191471,-0.1098690946522717,8.245622241832647,-0.0364634641839984
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,43.0,0.0,9.0,average,1803.0,5300.0,2.94,0.0061765125111392,-0.0061765190372723,1.2999681773717024,-0.0021319008449017,-0.0202754742087702,0.0202754644034683,0.0057959585359253,0.0066816632758207,0.1378518402546032,-0.1378517937413598,9.47003240064141,-0.0468220040109616
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,46.0,,10.0,average,1738.0,5300.0,3.05,0.006867151530011,-0.0068671487621114,1.336110114468413,-0.0023059271655213,-0.0180920818396033,0.0180920854163818,0.1143873714636564,0.0060300373488412,0.125026907310325,-0.1250268789196696,8.99477213874987,-0.0427066257378112
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.72,52.0,0.0,9.0,average,2280.0,7000.0,3.07,0.004460473627589,-0.0044604761109546,1.2177149706272563,-0.0015592947552121,-0.019699973612254,0.0196999704286342,0.0325843010873309,0.0062935608581912,0.1295707499772184,-0.1295707220423227,9.224322057098846,-0.0429510002462332
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.9,,,10.0,average,2448.0,7000.0,2.86,0.0054154405785264,-0.0054154435118693,1.2638871545107873,-0.0018007745416078,-0.0214102044989214,0.0214102039654291,-0.050063849753979,0.0069896874198036,0.1423003567064846,-0.1423003806375823,9.588210155760006,-0.047252731250719
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,1957.0,4500.0,2.3,212.7572041460257,-0.0005889386789307,0.8135183680198925,-212.7703621697105,-199.5036317607156,0.0107503575072001,0.0426961230700451,199.44616104715928,137.35771873736357,-0.106099526690075,8.213026403692002,-137.17332023690994
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,3333.0,6200.0,1.86,-93.7072330327382,0.0052449441488463,0.5036006487637583,93.68925364098936,-71.55241414290685,0.0221637835583179,-0.454768211540539,71.51481333266273,16.28822493274648,-0.1239648747262515,8.604021613369017,-16.14007609628339
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,3465.0,7000.0,2.02,212.751634391199,0.003268941375223,0.5766253763541094,-212.7760413005696,184.33643173244425,0.0177192885517368,-0.2485268485166989,-184.3808990326864,142.78363369790057,-0.1147868501735126,8.254951294785673,-142.6144632349561
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12.0,average,3649.0,7700.0,2.11,212.7530477549586,-0.0053482511333684,1.0211220502092309,-212.7747376635063,236.23614948685903,0.0090646587792748,0.1321969601408669,-236.2935156204836,-106.54526581606316,-0.0947092221910037,7.284072069501525,106.68499663743528
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12.0,average,5320.0,10800.0,2.03,212.749881131608,-0.0022716624787601,0.8220738002461483,-212.7779250565852,628.6298585369842,0.0122805140707668,-0.0079429933477123,-628.6775756777704,283.3673668742573,-0.0875056607554198,6.967419116839392,-283.2093417993224
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8.0,average,1193.0,2600.0,2.18,283.8121982421185,-0.0169567566683706,1.4838574675599487,-283.8608269853641,-71.56577667916864,-0.0001390505561501,0.5121154470313913,71.49181225378004,132.90629829364167,-0.1194212687026444,8.597577056569857,-132.71700419118008
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8.0,average,1762.0,3400.0,1.93,-142.6201689292297,-0.0116936954301219,1.242206515146589,142.57337935007348,-116.08316729448696,0.0057117505902103,0.2363054958094577,116.01657307107712,221.7563143842173,-0.1211408112064036,8.610417137346824,-221.5580864763901
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10.0,average,3387.0,6300.0,1.86,212.75492094353407,0.005637653255258,0.4813072439131895,-212.7726374052962,174.17517999382704,0.0224235806370843,-0.4687746181301229,-174.21258950918536,16.28822493274648,-0.1239648747262515,8.604021613369017,-16.14007609628339
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10.0,average,3333.0,6200.0,1.86,-20.455557244442858,-0.0019311435229537,0.8215171703316282,20.42701661653095,-71.55825967002437,0.0154670048666298,-0.1735306601709461,71.50883366776438,243.94823530292413,-0.1192244358019839,8.39251546844402,-243.7883568583606
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22.0,average,4907.0,10600.0,2.16,48.3903453424166,-0.0063433872384574,0.9977601118372478,-48.42915630690645,-294.0156717510097,0.0068791823334663,0.2219601527916165,293.9564321102545,216.90733808216123,-0.104569106699519,7.881634972621554,-216.7286443007696
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22.0,average,4917.0,10620.0,2.16,-53.77587114763409,-0.0064300189011962,0.999007981765771,53.73697250555131,70.59906376236874,0.0068808971408106,0.2201957047085172,-70.65841943093868,216.90733808216123,-0.104569106699519,7.881634972621554,-216.7286443007696
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,66.0,22.0,average,6869.0,14150.0,2.06,-142.61489453166828,-0.00076911343146,0.7412058550158449,142.57803934061533,91.32050352363504,0.0104538920502087,0.0710349677876485,-91.37309631243592,-106.96332647317564,-0.0875897854470728,7.208934397932579,107.1703163942051
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.0,40.0,61.0,22.0,average,2046.0,4420.0,2.16,177.2075111832183,-0.0057272523546038,0.9665385244429028,-177.2484399665772,-71.55849464770425,0.0096060050639034,0.1347604298671889,71.5084550949771,132.8614379034578,-0.1101829304358035,7.820227965043273,-132.7611350511782
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.15,40.0,63.0,22.0,average,3726.0,7080.0,1.9,212.7458031634384,-0.0012020827688099,0.7630307124823379,-212.78211014234608,-43.12584004155551,0.0132127668360424,-0.0540198007489415,43.07625219575526,248.39040773474915,-0.1011124829790466,7.498726065565179,-248.2251891193093
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,58.0,22.0,average,2105.0,4420.0,2.1,212.7477270137425,-0.0004746914944762,0.739700818745325,-212.780118470284,-117.46380601004316,0.0152080237244247,-0.1150623050984331,117.41968288907444,88.44378299486527,-0.0815824599597232,6.783435277520705,-88.35243670481643
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22.0,average,2655.0,5310.0,2.0,212.74617360718443,-0.0004752069956113,0.7316105976495771,-212.78171877678813,181.68103123666617,0.0131246717869815,-0.0506568446001561,-181.7310241874769,-142.53327372240346,-0.0967334556429949,7.380580563314139,142.677811699568
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22.0,average,2655.0,5310.0,2.0,70.60206644602547,-0.0003524330587972,0.727810925718318,-70.6375303132182,-14.693455148984969,0.0132116309683342,-0.0526044014480142,14.643718337220283,-142.53327372240346,-0.0967334556429949,7.380580563314139,142.677811699568
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.4,40.0,64.0,22.0,average,4034.0,7100.0,1.76,212.7444624909859,-0.0032513361512479,0.8559122334629967,-212.7835355924711,-189.1995989734196,0.0128238353351169,-0.0575995053330013,189.148412569649,110.68992401678663,-0.1088089854095235,7.821833299364825,-110.50964526709431
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,47.0,70.0,22.0,average,3660.0,7100.0,1.94,-142.6159040529796,-0.0118839431025606,1.2701489639193777,142.57746854551976,45.911248789331,0.0069321856639198,0.2309754386405058,-45.97023167099323,215.05037018096715,-0.1254916940984838,8.284593758734964,-214.93738923736672
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,47.0,73.0,22.0,average,3881.0,7800.0,2.01,212.74332781872096,-0.0123000250832402,1.292838296056164,-212.7849472265095,-242.1562602916524,0.0033066532748308,0.382572742241431,242.0910375954,9.61396812714787,-0.1157995345258124,7.975371428459564,-9.48854311686641
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,43.0,65.0,22.0,average,1786.0,3500.0,1.96,283.8254685093972,-0.0025865583886608,0.8940271980442472,-283.846317465633,-43.1226798582472,0.0154908659917965,-0.1191890104393748,43.07939040431854,212.82068854127272,-0.1198180049047675,7.997573440992987,-212.72356951365137
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,43.0,67.0,22.0,average,1932.0,4000.0,2.07,-115.0628897569436,-0.0070152571218698,1.0672647487864584,115.0313211359242,226.9293100503128,0.0101860685668127,0.1123955955901675,-226.9801924879904,123.9797671327188,-0.1103317013817384,7.6890157526573795,-123.87337096136046
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,43.0,69.0,22.0,average,2768.0,4900.0,1.77,43.95258671290373,-0.0055888623561794,0.9768856133089092,-43.98292869776834,212.7672388860747,0.0154188898771888,-0.1589858722927423,-212.81499668589416,-0.3833278742931156,-0.1217565988288223,8.106215841100166,0.5038041437039453
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,43.0,69.0,22.0,average,2408.0,4600.0,1.91,17.61650789936659,-0.0072191992208223,1.0769394599814766,-17.646003903822393,-22.46536435800055,0.0116758241758241,0.0313307469590214,22.413745113404364,230.59366188572,-0.1313796590157558,8.436615386434081,-230.4877159702472
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,45.0,58.0,11.0,average,3995.0,8510.0,2.13,-8.851263576950874,-0.0118610994082986,1.308091318042234,8.821059955235205,298.0585470370807,0.005028715432715,0.3148570723865617,-298.1185072687904,-9.267913878132816,-0.0968326372363051,7.441857875414812,9.411632134069473
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,45.0,59.0,11.0,average,4519.0,9760.0,2.16,212.74565532133715,-0.0119789913795417,1.2915184944076337,-212.7825413748524,86.14081764896854,-0.0012568925732631,0.5663568725266307,-86.21477098398634,-71.44272429431537,-0.0779734320324267,6.702274970398267,71.61467065765764
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45.0,average,4976.0,10450.0,2.1,-0.4656753419414627,-0.0045369204546387,0.9668433844559,0.438881542696663,448.3577810042802,0.0066163549312614,0.2005633496289074,-448.4226152723934,61.84731352306336,-0.0905912844568529,7.530746874942374,-61.64421965767681
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,,45.0,average,5106.0,10620.0,2.08,-142.6100864164897,-0.0040334525927203,0.9353218829065248,142.58272787261845,152.14691575005688,0.0058176914656959,0.236218056029879,-152.21272208975822,216.2843728633537,-0.0909841937903062,7.406983911780092,-216.080987742324
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45.0,average,3654.0,8039.0,2.2,35.07897897414733,-0.0013814559935241,0.8577077505614583,-35.090520548838406,-13.293988422991728,0.0151572604932693,-0.1405767804154064,13.247850329027898,-80.34117067615081,-0.1096757776428202,8.292519198168858,80.4926237274369
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45.0,average,4075.0,8640.0,2.12,-178.13764340415912,0.0012661209768993,0.7352348655479641,178.12665745247787,212.76888068636063,0.0169324810742513,-0.2202594512865255,-212.81335304225613,-178.0502595565759,-0.110623000391957,8.309773059155294,178.2175149403124
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17.0,average,2047.0,4320.0,2.11,283.82363128615555,-0.0021311389389513,0.8329086206046294,-283.8482144384648,184.3331231719708,0.0120188751856316,0.0003157419537313,-184.3841345862109,-0.2320779494276515,-0.0985672277294823,7.516415009747509,0.3793875047625396
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,,17.0,average,2047.0,4320.0,2.11,283.8266699184728,0.0029146441098128,0.6095046443094909,-283.8449159231489,184.3348683184669,0.0155449166633855,-0.1572120455253523,-184.38243132780497,-213.59589409168123,-0.0845001241216961,6.909770813467434,213.74194299038925
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17.0,average,1774.0,3690.0,2.08,-71.53437019941205,-0.0005170203326762,0.7968499352983514,71.51414783653424,490.3809306690905,0.0160002850373785,-0.1358489180744166,-490.422600939875,-320.2221499903796,-0.0979131742757405,7.395736984777399,320.34394364200466
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,52.0,17.0,average,1759.0,3730.0,2.12,70.61104463063911,-0.0002299297019714,0.7839252716315069,-70.6285319785636,212.76847757063484,0.014693648032016,-0.0988868279107205,-212.8136779708221,-87.00815075210492,-0.0919306316338563,7.254157354750889,87.14699591505972
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.39,43.0,54.0,11.0,average,2830.0,5660.0,2.0,212.7472497345593,-0.0067717575314944,1.042574933532254,-212.78074094377456,-65.87804573763765,0.0062426799222647,0.2310022863698621,65.81607736847931,-142.5077982721921,-0.0835214985933462,6.963286307397624,142.69930245744098
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,55.0,29.0,average,2545.0,5420.0,2.13,-34.9039708485012,-0.0047596655208772,0.9883441223757528,34.87886320251368,269.627992088075,0.0083824706423872,0.1689072538880571,-269.68405694625204,141.7767075594873,-0.0915184822368761,7.31319230760528,-141.61270603112925
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,,29.0,average,2608.0,5660.0,2.17,212.7493842796484,-0.0063693276043537,1.049121198073531,-212.7785388359939,-46.32282084641516,0.0087256116847213,0.1536656551388809,46.26732041303133,-214.70402958922327,-0.095439016493961,7.515356143152004,214.8573467548464
