Manufacturer,Model,Date,Type,Subtype,Group,Refrigerant,Mass of Refrigerant [kg],SPL indoor [dBA],SPL outdoor [dBA],PSB [W],Climate,P_el_ref [W],P_th_ref [W],COP_ref,p1_P_th [1/°C],p2_P_th [1/°C],p3_P_th [-],p1_P_el [1/°C],p2_P_el [1/°C],p3_P_el [-],p1_COP [-],p2_COP [-],p3_COP [-]
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.7,,58.0,19.0,average,4023.0,8930.0,2.22,-0.04321856649926361,-0.00481407047275318,0.9298505588519228,-0.03968891958664195,0.005940654054591239,0.3129015834256794,0.18844319691218192,-0.08331336483124963,7.305595727341009
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,4.5,48.0,62.0,19.0,average,4430.0,8860.0,2.0,-0.037130433018552206,-0.0065261538790262795,1.0096119039149236,-0.037188400322727085,0.005942359508037925,0.3137576103471273,0.17514073971950608,-0.07662005603636256,6.669571837612888
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,3.0,,60.0,19.0,average,5881.0,12350.0,2.1,-0.037196539714003184,-0.0017378112460312578,0.7753502517958982,-0.0339365139284916,0.009349703430545971,0.14959650254079812,0.18387408763759808,-0.09703954559197522,7.73842507299257
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,4.7,48.0,62.0,19.0,average,5076.0,10660.0,2.1,-0.03861951481962373,-0.007395319696161947,1.0582379511334403,-0.03806322579673215,0.005598569828390728,0.34630630740595403,0.17814034508232016,-0.08160695096822597,6.909247731744657
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,Regulated,1.0,R410a,6.9,,66.0,27.0,average,10181.0,20770.0,2.04,-0.03273322841745644,-0.0009302410559368832,0.751255661228356,-0.034138252938628925,0.008982439832405537,0.1815749069491835,0.18523560237871053,-0.08401862006787338,6.981065456507642
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,3.3,,60.0,15.0,average,4523.0,9000.0,1.99,-0.027445712872710186,0.002288420329183063,0.6521177684610329,-0.02459984606211557,0.014420379400640825,-0.04524114261251185,0.16037826039458872,-0.0784342846154034,6.744854622273426
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,58.0,15.0,average,2536.0,5300.0,2.09,-0.02632562261819624,-0.0017206893602272695,0.8281751683743327,-0.024008929088491008,0.013936463625193116,-0.01131031949088159,0.13752793857751724,-0.11606030763117313,8.325725289800257
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,Regulated,1.0,R410a,2.4,,58.0,15.0,average,3827.0,7500.0,1.96,-0.03444473184033285,-0.0017633715699163824,0.791172459264091,-0.0414667847837194,0.004727705582952736,0.35778218086896324,0.2290409154297956,-0.06919420574569843,6.409407618504102
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.2,41.0,58.0,15.0,average,2010.0,4100.0,2.04,-0.02812282230367966,-0.005282424281943424,1.0086717493400534,-0.030157843483085336,0.009966453411964716,0.1678063624231675,0.17928412247658926,-0.11045869004163243,8.10327304151307
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,1.3,40.0,61.0,10.0,average,2303.0,4100.0,1.78,-0.02149649564284364,-0.003771062056891832,0.979258236986178,-0.0252714155371102,0.011914647901181873,0.07239240042240552,0.1871517912120988,-0.09389802116205613,7.258963206976763
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,Regulated,1.0,R410a,3.8,40.0,68.0,20.0,average,3382.0,6900.0,2.04,-0.03337424001633793,-0.013457148695692244,1.2732399061817476,-0.0334203027000608,0.005014729943666128,0.3651988246739459,0.1134511188100302,-0.08690877321933413,6.700410163713013
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.2,40.0,60.0,15.0,average,4564.0,8900.0,1.95,-0.028287406758324495,-0.0014210586799918339,0.8248211079137036,-0.03057696243239505,0.009811533636821024,0.15994838181879634,0.17058011022244693,-0.07240252485695681,6.399306406179296
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,70.0,15.0,average,4972.0,8900.0,1.79,-0.018965848643563547,-0.0034591301618311877,0.9100071706890012,-0.029455231498366964,0.009029839628216609,0.18081606457703275,0.18858042944753972,-0.07069173729057675,6.213746966142494
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,70.0,22.0,average,4972.0,8900.0,1.79,-0.018965848643563547,-0.0034591301618311877,0.9100071706890012,-0.029473868104817683,0.00900738596522892,0.18072292912690208,0.18866268695613853,-0.071061541930032,6.242421098868131
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.6,41.0,59.0,15.0,average,4450.0,8900.0,2.0,-0.0293358657208454,-0.0016334152644159555,0.8315769888194893,-0.025909477019123456,0.01322752503477664,0.015312841424092272,0.1717079052523614,-0.08619030252347537,7.105563980861205
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.6,41.0,60.0,15.0,average,5464.0,10600.0,1.94,-0.03181904263363,-0.0008221775610162454,0.7740629651417807,-0.02886399396209353,0.012279818848027065,0.04409096989018766,0.18462034210491066,-0.08526270028131225,7.008484124802923
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,Regulated,1.0,R32,3.0,40.0,60.0,15.0,average,3946.0,8800.0,2.23,-0.025491431177222117,-0.0004572501833900212,0.7881766204005028,-0.024591816395674843,0.013936264533181584,0.0035847505884877883,0.1491608253115591,-0.1258088502339242,8.853866338200602
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,15.0,average,5847.0,10700.0,1.83,-0.02277644975819287,-0.0045026023612328575,0.9716440630313304,-0.03333991770284263,0.006851810921720717,0.2894663904002522,0.1924944466495916,-0.06508955682304687,5.978722951791508
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,22.0,average,5847.0,10700.0,1.83,-0.02277644975819287,-0.0045026023612328575,0.9716440630313304,-0.03344638803019232,0.006766540796854128,0.2921288428247217,0.1949214129665497,-0.06371331329071314,5.935420199022513
Mitsubishi,PUHZ-SW120VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,15.0,average,5847.0,10700.0,1.83,-0.02277644975819287,-0.0045026023612328575,0.9716440630313304,-0.03334202551247894,0.006853691050472925,0.28938776037989905,0.19261761021787333,-0.06519958284945751,5.983324024687536
Mitsubishi,PUHZ-SW120YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,72.0,22.0,average,5847.0,10700.0,1.83,-0.02277644975819287,-0.0045026023612328575,0.9716440630313304,-0.03339694652285448,0.006849294103063949,0.28849117687377224,0.19413746918489447,-0.0656103675852656,6.018375243777295
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,45.0,78.0,22.0,average,6503.0,11900.0,1.83,-0.031445445209154516,-0.007271534769250788,1.0753542003788117,-0.03402881529238886,0.006661727298743497,0.2904961043398034,0.17244181332546138,-0.06646433069127843,6.012415020873588
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,45.0,78.0,22.0,average,7486.0,13700.0,1.83,-0.0349187744521287,-0.006305019542942218,1.0132208303637795,-0.03542858363526283,0.006595301466171407,0.28290637893327464,0.17353705752881932,-0.0646950207926348,5.961511638395942
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,45.0,78.0,22.0,average,7486.0,13700.0,1.83,-0.0349187744521287,-0.006305019542942218,1.0132208303637795,-0.035429202129890716,0.0066008123116502535,0.2826690144046113,0.1736218178702754,-0.06495627057550117,5.972695438486879
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.0,40.0,61.0,15.0,average,2157.0,4400.0,2.04,-0.03392433323564768,-0.0010360784571504676,0.7623049087438408,-0.0272764325648274,0.013611588814863476,-0.018582919748276368,0.16068313190462696,-0.1155078329009446,8.325690794303753
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,1.4,40.0,63.0,15.0,average,1784.0,3800.0,2.13,-0.021007302100081424,-0.0032961283659379195,0.9236720755260394,-0.028665195346116626,0.009212691395236188,0.216657612090214,0.16421976744135786,-0.07961511870607706,6.708250519476629
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.3,41.0,55.0,15.0,average,2536.0,5300.0,2.09,-0.017466213543737168,-0.0009237296977319717,0.9490170312343108,-0.02089746248438142,0.01453945818662791,0.03899195961832772,0.16109780726580206,-0.0887253803339316,7.237342623135878
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.3,41.0,55.0,15.0,average,3498.0,7100.0,2.03,-0.026855621064640282,-0.0010519467451805817,0.832620131824218,-0.02656366714466051,0.01253518301636608,0.056730008736219036,0.17965231120776567,-0.08872395029632442,7.232352702040503
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.2,40.0,58.0,15.0,average,2345.0,5300.0,2.26,-0.02782516812341205,-0.0044705404141829035,1.0034214057355129,-0.02778495191658597,0.010790455367126823,0.14940645174310732,0.1696252141902935,-0.10383911122788947,8.117031198792686
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,Regulated,1.0,R32,2.2,40.0,58.0,15.0,average,3623.0,7500.0,2.07,-0.030024995530809312,0.0009356011301961656,0.7012595286685718,-0.02774666477575004,0.013302967232731257,-0.002358074323646449,0.19241858594299446,-0.11080566255945726,8.31672959968088
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,3.0,40.0,58.0,15.0,average,3088.0,6300.0,2.04,-0.03125922289522329,-0.0010015289476322145,0.7747872187218703,-0.03738035960681755,0.006559584555011291,0.30127332431227066,0.1889940990487744,-0.06789238278916325,6.1848213117067825
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,3.0,41.0,58.0,15.0,average,3088.0,6300.0,2.04,-0.03125922289522329,-0.0010015289476322145,0.7747872187218703,-0.03521271130004648,0.00753481599605198,0.25765325963406194,0.17169910209221936,-0.06111780952179523,5.909977845142068
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,3.2,40.0,68.0,15.0,average,3231.0,6300.0,1.95,-0.01928933351440534,-0.002504241630574789,0.8857388304548427,-0.024749523294464882,0.011340002717662112,0.1014455264925172,0.15398467990415085,-0.08042243214013223,6.6680747257596575
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,59.0,15.0,average,4083.0,8900.0,2.18,-0.029823515975199905,-0.00236552988827394,0.8542367216653163,-0.028051546027192863,0.011337833316383064,0.1040154988905197,0.1763815266041683,-0.07944397740533386,6.931051379797625
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,60.0,15.0,average,4953.0,10600.0,2.14,-0.03181904263363,-0.0008221775610162454,0.7740629651417807,-0.03203241300407088,0.010099960717674607,0.15191497963820627,0.18955023277585764,-0.07769896877164789,6.807476236159991
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,Regulated,1.0,R32,1.7,41.0,62.0,15.0,average,5767.0,12400.0,2.15,-0.033541895173436816,-0.00023653066303896283,0.7384306004993384,-0.03432299666360046,0.0097098227610197,0.1693750985548632,0.20902396010760246,-0.08841496218615058,7.2489304633696285
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,Regulated,1.0,R32,3.3,40.0,67.0,15.0,average,6263.0,12400.0,1.98,-0.032260032863242145,-0.0005740321104067418,0.744537630043517,-0.03391063358913851,0.00914243146941483,0.1759234008388775,0.17454116897977912,-0.08021351279775453,6.7439454109935895
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22.0,average,7609.0,14000.0,1.84,-0.034285617367969354,-0.004238195393528907,0.9112233415897488,-0.03403847248669161,0.008362525961632698,0.2034365240939242,0.19332308886305533,-0.06822233187159224,6.172261847065277
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,7.7,,,22.0,average,9667.0,20300.0,2.1,-0.025000299058241898,-0.005595909270793322,1.0175451569514091,-0.023635190746183248,0.01119288376046735,0.1248711710959336,0.1173846346692478,-0.07894556274208671,6.642907498383808
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.4,41.0,55.0,15.0,average,2477.0,5300.0,2.14,-0.017466213543737168,-0.0009237296977319717,0.9490170312343108,-0.021004644657889367,0.01425454340667814,0.05121919306866251,0.16450582341185382,-0.08538372835252134,7.176795279777467
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,Regulated,1.0,R32,1.4,41.0,56.0,15.0,average,3318.0,7100.0,2.14,-0.026855621064640282,-0.0010519467451805817,0.832620131824218,-0.026916533529630703,0.01214158081584489,0.08066109922094991,0.18308423528346632,-0.08737499629021253,7.262720673983897
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,59.0,15.0,average,3756.0,8000.0,2.13,-0.021305603374613687,-0.002943160674321573,0.9241782601553232,-0.02523388065114539,0.01079683335814576,0.14615773256321898,0.14428921921106191,-0.08114644797112094,6.836896881768566
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,4.6,40.0,60.0,15.0,average,5283.0,11200.0,2.12,-0.03666259337266976,-0.005436514739934598,0.9669849854435828,-0.0319357229706311,0.008822361106568245,0.199903300148879,0.15235302334175535,-0.07546880447852518,6.6422545723777375
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,69.0,15.0,average,3922.0,8000.0,2.04,-0.01517434984655652,-0.004686858858786605,0.989220997543778,-0.026263003941239062,0.009395212982385048,0.19160795128345792,0.1748136174035548,-0.07626978859578319,6.642426322067587
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,15.0,average,5714.0,11200.0,1.96,-0.030829104036247675,-0.005815737510413901,0.991969626761629,-0.03185279393512633,0.008533878177216155,0.2094304062226696,0.17919692462354125,-0.07424256949877367,6.478649090337952
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22.0,average,7609.0,14000.0,1.84,-0.034285617367969354,-0.004238195393528907,0.9112233415897488,-0.03400491826811725,0.00840082064929949,0.20173985831549485,0.19284635511992385,-0.06890961080301578,6.202555628433923
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,Regulated,1.0,R410a,5.5,40.0,70.0,22.0,average,5714.0,11200.0,1.96,-0.030829104036247675,-0.005815737510413901,0.991969626761629,-0.03186699429971685,0.008522279920702244,0.20900375399955068,0.1796130603880082,-0.07436637655177725,6.497698482609309
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.1,45.0,,7.0,average,2412.0,8200.0,3.4,-0.003595256130085601,-0.011888148166952259,1.5828238555074818,0.0036210544887841523,0.008581638622533406,0.5743287502963893,-0.0327779367389838,-0.08630318877902535,7.597644892865263
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,2.0,45.0,,7.0,average,3418.0,10800.0,3.16,-0.0014858241792948025,-0.004992033664582882,1.2450885788780637,0.00460934757653411,0.013137238521707064,0.3386673365658545,-0.030438102546336464,-0.08264739855673739,7.198787684436492
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.2,43.0,,7.0,average,1171.0,3500.0,2.99,-0.005422467130584307,-0.01971780423583973,1.9896352984211765,0.0038143234914483344,0.005696565210866358,0.7332941448903909,-0.03418431807925198,-0.08611952159347529,7.202503667935058
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,On-Off,5.0,R407c,1.7,45.0,,7.0,average,2294.0,7500.0,3.27,-0.0016108082157159516,-0.005252866290733522,1.2628717741627544,0.005123444102936329,0.014009598400756643,0.3090102324712503,-0.0344551732917889,-0.0915093158609675,7.696225839422526
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,Regulated,1.0,R410a,3.0,,55.0,25.0,average,4399.0,10910.0,2.48,-0.017079249440792248,0.001579953683145616,0.6908468503879409,-0.020746672748615448,0.012957999533062136,0.04383931529483346,0.11384826499145108,-0.08725123395961383,7.443292239891647
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,Regulated,1.0,R32,1.3,35.0,54.0,11.0,average,2585.0,5040.0,1.95,-0.030081655285419312,0.003621137776173214,0.5366127539835559,-0.02464961624398881,0.015567959196536215,-0.1308865453899703,0.16306377005549033,-0.1140207386773124,8.352489696838402
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,On-Off,5.0,R410a,2.03,48.0,0.0,9.0,average,3098.0,9200.0,2.97,0.005237308255299028,-5.180267272240609e-06,1.0361953081495088,-0.015232275287878988,2.463933894029848e-05,0.8955905718115071,0.08423385232763862,-0.0005184372582038657,3.5130027757617137
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.13,50.0,0.0,10.0,average,3135.0,9500.0,3.03,-0.0015516365419097624,-0.005130674232797556,1.2515344967593611,0.0064209827576470644,0.01917593051073144,0.0611370429375366,-0.04233246050534758,-0.125456980369298,8.9882473119633
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.3,50.0,,9.0,average,3805.0,12100.0,3.18,0.005516578239321097,0.0017201387507079994,0.9525539421439776,-0.017302431014504342,-0.006106742506418609,1.1813516323099338,0.08876788547155838,0.028957909017447568,2.3526342776186406
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.25,50.0,0.0,10.0,average,3811.0,11700.0,3.07,-0.002192787292495776,-0.006834593084578218,1.3344942346864428,0.005945442611618402,0.017591598303319283,0.14048605665206407,-0.041261613199906,-0.12050399968812847,8.801740635479097
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,2.35,53.0,0.0,9.0,average,5282.0,15900.0,3.01,-0.0012934395719305825,-0.0042882799886663076,1.2101127637411082,0.005879991300094392,0.017946717334976825,0.11929355711041265,-0.03646346470938649,-0.1098690944375526,8.245622247773843
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,43.0,0.0,9.0,average,1803.0,5300.0,2.94,-0.0021319007718900974,-0.0061765189688408745,1.2999681715028772,0.006681667268500633,0.0202754687905838,0.0057957845620199185,-0.04682200396245256,-0.13785179333406458,9.470032409726985
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.4,46.0,,10.0,average,1738.0,5300.0,3.05,-0.0023059269171024233,-0.006867148621275267,1.336110110149122,0.006030037268088814,0.01809208532626846,0.11438737673788045,-0.04270662630183143,-0.12502687954868333,8.994772176542469
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.72,52.0,0.0,9.0,average,2280.0,7000.0,3.07,-0.0015592945349479942,-0.004460476012311638,1.2177149652292707,0.006293561250915378,0.01969997081210201,0.03258428456981712,-0.04295100224357979,-0.12957072304789252,9.224322112623787
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,On-Off,5.0,R410a,1.9,,,10.0,average,2448.0,7000.0,2.86,-0.001800774783542153,-0.00541544361687829,1.2638871575011514,0.006989687761630285,0.02141020426278221,-0.050063861705401363,-0.04725273226345063,-0.14230038163434727,9.588210181602696
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,1957.0,4500.0,2.3,-0.013157573622657431,-0.0005888240018685702,0.8135145549657786,-0.028381489188143576,0.00949251410298012,0.19919253333033024,0.18439854858502333,-0.10609946258923908,8.21302410645756
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,3333.0,6200.0,1.86,-0.017979235800563903,0.005245133387864874,0.5035936070296027,-0.018495776164754053,0.01821386678443881,-0.22998331582461604,0.1481488558392421,-0.12396486005747782,8.604021069038438
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,Regulated,1.0,R32,1.3,,59.0,10.0,average,3465.0,7000.0,2.02,-0.024405883734118745,0.0032702317017867114,0.5765778068919261,-0.025647882867212642,0.014607400427568468,-0.0599447724268885,0.16917041364595425,-0.11478689951069282,8.254953222919221
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12.0,average,3649.0,7700.0,2.11,-0.02168967530713793,-0.0053484308603927895,1.021129810764617,-0.029944582806951118,0.00805980746707364,0.27150187094169986,0.1397308691217089,-0.09470901377636108,7.2840643074904525
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R410a,2.3,,,12.0,average,5320.0,10800.0,2.03,-0.02804348785935894,-0.002271004330954956,0.8220513144933723,-0.02921597456614195,0.010279647100566705,0.13315056124469113,0.15802536434182274,-0.08750529772390835,6.967405834062984
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8.0,average,1193.0,2600.0,2.18,-0.04862884801273965,-0.01695717810614914,1.483873196212707,-0.04725966326189674,-6.3861361392562695e-06,0.5976274947069854,0.1892940656176781,-0.11942123248953115,8.597575637165741
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,0.9,,,8.0,average,1762.0,3400.0,1.93,-0.046790184203594036,-0.011693843239151031,1.2422120942936947,-0.04145726757260065,0.004672470563570745,0.3650177455578605,0.1982278986892959,-0.1211408973031738,8.610420697016268
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10.0,average,3387.0,6300.0,1.86,-0.017716128870112632,0.005638164483806073,0.4812897850097984,-0.018223268007260655,0.01840187420276779,-0.2406902800876745,0.1481488558392421,-0.12396486005747782,8.604021069038438
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,Regulated,1.0,R32,1.27,,,10.0,average,3333.0,6200.0,1.86,-0.028540627943536064,-0.0019311272835436176,0.8215166336580569,-0.027256609170702325,0.012756991799615286,0.011699521283913002,0.15987820161761707,-0.11922470150027167,8.392525408410139
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22.0,average,4907.0,10600.0,2.16,-0.038810932807725684,-0.006343373383779926,0.997759649443406,-0.03898077802572781,0.0056254176661115285,0.3401193128064575,0.17869358117816184,-0.10456931740292433,7.88164274883268
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,64.0,22.0,average,4917.0,10620.0,2.16,-0.03889858882560666,-0.006430164546751865,0.9990134173489889,-0.03898889589337251,0.005587098736609425,0.3403269272361007,0.17869358117816184,-0.10456931740292433,7.88164274883268
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,2.2,44.0,66.0,22.0,average,6869.0,14150.0,2.06,-0.03685568022428787,-0.0007694125857192518,0.7412208235955277,-0.03626264917671515,0.008583945050382048,0.19714678668838886,0.2069899030468772,-0.08758967759983456,7.2089305068302405
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.0,40.0,61.0,22.0,average,2046.0,4420.0,2.16,-0.04092863604229823,-0.005727019676822334,0.9665305546869044,-0.03391228574574133,0.008654627690532416,0.2228886087877787,0.10030305455449323,-0.11018279687175593,7.820222952035933
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.15,40.0,63.0,22.0,average,3726.0,7080.0,1.9,-0.03630699349221446,-0.0012011334769795677,0.7629962088555028,-0.032367218569207934,0.010852765131718416,0.09760874240133488,0.16521877667828136,-0.1011125256347606,7.498727350320928
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,58.0,22.0,average,2105.0,4420.0,2.1,-0.03239297141299589,-0.00047549655767822804,0.7397319062585008,-0.02723470338423686,0.012161454254272595,0.058031565141884775,0.09134621226168256,-0.08158248080230937,6.783436034663517
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22.0,average,2655.0,5310.0,2.0,-0.03554524269207142,-0.00047471494417487917,0.7315929657034586,-0.0317055567007189,0.011011146913919068,0.0944669231434013,0.14453756647902727,-0.09673363233495463,7.380587129161262
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.2,40.0,60.0,22.0,average,2655.0,5310.0,2.0,-0.03546350983917499,-0.00035200806249042,0.7277950662933136,-0.03165651713925813,0.011084771056927078,0.09218818443053434,0.14453756647902727,-0.09673363233495463,7.380587129161262
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,Regulated,1.0,R32,1.4,40.0,64.0,22.0,average,4034.0,7100.0,1.76,-0.03907288041939689,-0.003251322755253109,0.8559136674176595,-0.032444171837892416,0.01066041426914314,0.0912092059569744,0.1802788440476095,-0.10880885392439896,7.821828400197196
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,47.0,70.0,22.0,average,3660.0,7100.0,1.94,-0.03843579100997757,-0.01188378986329442,1.2701432211420012,-0.03519525829074426,0.006784470136265777,0.3142500303318564,0.11298099305872528,-0.12549167235523273,8.28459276150558
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,3.5,47.0,73.0,22.0,average,3881.0,7800.0,2.01,-0.04161885079729846,-0.012299590992071093,1.2928233925019599,-0.039947332057581116,0.0040682204475038005,0.4360695282214692,0.12542500991962935,-0.11579953481848107,7.975371474212108
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,43.0,65.0,22.0,average,1786.0,3500.0,1.96,-0.020849723445214748,-0.002587174102461185,0.8940509988595191,-0.021754569238002654,0.014397480170769415,0.008789201688945055,0.097120107984615,-0.11981802753232827,7.997574318477688
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.6,43.0,67.0,22.0,average,1932.0,4000.0,2.07,-0.03156879106937627,-0.007015395720464394,1.0672699966337802,-0.030139677911469376,0.009486861051931328,0.2174603221084595,0.10639598086346108,-0.11033177297017158,7.689018762827525
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,43.0,69.0,22.0,average,2768.0,4900.0,1.77,-0.030341995798511733,-0.0055888552461468115,0.9768853129525156,-0.026664498723669692,0.012238458028849129,0.045822395412940725,0.1204762748169458,-0.12175670428065775,8.106219747788304
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,Regulated,1.0,R410a,2.4,43.0,69.0,22.0,average,2408.0,4600.0,1.91,-0.0294959728756313,-0.007219162717410709,1.0769381017365711,-0.0287238774276756,0.010655361725852954,0.15685725659078065,0.10594586169886558,-0.13137957907366762,8.436612514711294
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,45.0,58.0,11.0,average,3995.0,8510.0,2.13,-0.030203617570268168,-0.011861094079284549,1.3080911194725129,-0.034623496966610864,0.004744676712741984,0.4157185204545384,0.14371824421598905,-0.09683261518816827,7.441857292337322
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,3.6,45.0,59.0,11.0,average,4519.0,9760.0,2.16,-0.036885831436979113,-0.01197897403308206,1.29151801126908,-0.045362546190254725,-0.000687146279131161,0.642336455916104,0.17194614428662355,-0.07797351322471363,6.702278012096323
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45.0,average,4976.0,10450.0,2.1,-0.02679455959624484,-0.004536791783946554,0.9668384393179138,-0.03652660973301276,0.005656396269277605,0.3381221572562028,0.20309391900286305,-0.0905912402895214,7.530745168187794
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,,45.0,average,5106.0,10620.0,2.08,-0.02735849722005897,-0.004033657679293435,0.9353298020919606,-0.03779438628637846,0.0050997962038137,0.3633839840140519,0.2033851365976348,-0.09098418125587096,7.4069832525788515
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45.0,average,3654.0,8039.0,2.2,-0.011541460636611621,-0.0013814737423182713,0.857708499138627,-0.02063838000855148,0.013037568284483693,0.03813469604462957,0.15145300098187806,-0.10967576904455507,8.292519057469999
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,Regulated,1.0,R290,1.3,,60.0,45.0,average,4075.0,8640.0,2.12,-0.010986402161776671,0.0012658263453931794,0.7352463400765871,-0.02036251860036836,0.014378560393053309,-0.029589290434458963,0.16725520377607164,-0.1106227752834484,8.309764687152263
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17.0,average,2047.0,4320.0,2.11,-0.02458258606075785,-0.0021308360660056355,0.8328976520701598,-0.02878936310003433,0.010297761922392314,0.14577573855523712,0.1473095530473148,-0.09856722765042954,7.516415015428593
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,,17.0,average,2047.0,4320.0,2.11,-0.01824606102325904,0.002914463326377585,0.6095098700705129,-0.024616522430502732,0.012886210645926429,0.030712652616189308,0.14604852582334432,-0.08450039484048365,6.909781232259933
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,54.0,17.0,average,1774.0,3690.0,2.08,-0.020221846313180417,-0.0005160358559497645,0.7968146526389982,-0.022843353438894255,0.013639279269277552,0.023376030746810786,0.12179390037516175,-0.09791313128922052,7.395735236753894
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.6,,52.0,17.0,average,1759.0,3730.0,2.12,-0.017487758117253817,-0.00023078054375313725,0.7839525669733104,-0.02358229335255701,0.012487188780795931,0.06559904180613882,0.1388451721880646,-0.09193062426021374,7.254157106501743
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,Regulated,1.0,R410a,2.39,43.0,54.0,11.0,average,2830.0,5660.0,2.0,-0.03349053078095511,-0.006771460320500947,1.0425653115509137,-0.037662899657349334,0.0053521721841750325,0.3489876398636972,0.19150403968892546,-0.08352159300372702,6.963290619405421
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,55.0,29.0,average,2545.0,5420.0,2.13,-0.025107623567177363,-0.004759662231213547,0.9883443152255272,-0.032658895164894425,0.007413401618610041,0.2879085665582494,0.16400131290685382,-0.09151880159046624,7.3132042090504585
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,,29.0,average,2608.0,5660.0,2.17,-0.029154365462067268,-0.006369165241809621,1.049116376707267,-0.03248696351886222,0.007614875338001069,0.2769334466826607,0.15331740379417885,-0.09543874200728546,7.515345843220807
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,55.0,29.0,average,1776.0,3890.0,2.19,-0.025893685129211568,-0.014335567199640669,1.4805852569437543,-0.031991020230260105,0.004818691264161882,0.4463964413449025,0.13231959270756052,-0.10176796540283686,7.732655236246058
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,Regulated,1.0,R290,0.9,,57.0,29.0,average,2589.0,5540.0,2.14,-0.02525643756117097,-0.003590365121183435,0.9381249967647076,-0.02857486447167882,0.010173278898491674,0.16644113678048314,0.1513962761814256,-0.096379689313637,7.55816485323192
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,10.0,average,3941.0,10600.0,2.69,-0.004227820119102298,0.002644620722131908,0.7576149481879145,-0.018510538986425767,0.01347567924983766,0.12284308166461792,0.15186898101796142,-0.08495813448414051,7.3588944393294735
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,10.0,average,5565.0,13800.0,2.48,-0.01627042264522442,0.0014721090193905901,0.7056180941727547,-0.02702912807528636,0.010300948164683577,0.17795070056521853,0.16915530467819825,-0.08120002989786854,7.1029574617719495
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.7,,54.0,16.0,average,5679.0,13800.0,2.43,-0.017207445092047597,0.00033656402634675895,0.7424972492114813,-0.02686560619687933,0.009887985439925605,0.1893079698799432,0.16995068581307074,-0.07547339313683676,6.7595704903118765
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,1.1,33.0,52.0,17.0,average,1473.0,3050.0,2.07,-0.033248718315533346,-0.0074227774693919986,1.0272661945327506,-0.03174478926220753,0.008508160686626897,0.21307186848227166,0.14864936628791048,-0.10406379948172308,7.593170325176533
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,1.1,52.0,33.0,17.0,average,1659.0,3400.0,2.05,-0.044580919331197434,-0.01172531227691727,1.2278408271782195,-0.041721977574302925,0.0034631635657749395,0.4440994202145373,0.1621724513806484,-0.09572866872314452,7.218069407525798
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,2.0,27.0,57.0,17.0,average,2589.0,5100.0,1.97,-0.031812540871095016,-0.007922467525045891,1.1655414593203226,-0.0310963414563447,0.00897657782476384,0.23349444728740715,0.13849293376370247,-0.09176103673437927,7.21831036931386
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,Regulated,1.0,R410a,2.0,,,17.0,average,2589.0,5100.0,1.97,-0.05899560916791044,-0.025946101704706064,1.9645583487751928,-0.052184817047195166,-0.00438327089331841,0.8254036815921264,0.14805071067106676,-0.0861026253874509,6.9678502599910574
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,Regulated,1.0,Other,4.2,,50.0,16.0,average,3257.0,7100.0,2.18,-0.020947163386919654,-0.0007425043317023151,0.79426119363169,-0.031178698398256318,0.006585362082787865,0.3325156738809278,0.13121206847385875,-0.05285805373868368,5.432753357608745
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,55.0,27.0,average,2597.0,5870.0,2.26,-0.05513340057028749,-0.021127149606928908,1.6743234022725093,-0.05397570892600862,-0.006831663846965687,0.9217799950986832,0.13230331667496406,-0.07065608912450974,6.2507414552926415
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,52.0,27.0,average,2451.0,5540.0,2.26,-0.023639024571776,-0.00046463740732408224,0.7713167797816636,-0.027354639047743875,0.01024704306292995,0.17301769509813233,0.1161598961456534,-0.0784555096266934,6.591598506907796
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,,27.0,average,2451.0,5540.0,2.26,-0.023639024571776,-0.00046463740732408224,0.7713167797816636,-0.027292853260654275,0.011766004821150151,0.16153980671405335,0.12565740179592047,-0.07662438672827755,6.209162388279222
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,Regulated,1.0,R410a,2.95,52.0,,27.0,average,2451.0,5540.0,2.26,-0.023639024571776,-0.00046463740732408224,0.7713167797816636,-0.027318473025163124,0.010258643529796158,0.17264534689434993,0.11527345457792125,-0.07873984570451588,6.600725105070014
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,38.0,,16.0,average,927.0,3320.0,3.58,-0.045125209140561014,-0.006353362373169614,0.989663376854648,-0.029381465032310712,0.007654632714399399,0.3233910547006997,-0.041518857803345126,-0.08893945590529184,7.9288597990561
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,41.0,,16.0,average,1504.0,5340.0,3.55,-0.04924379868844851,-0.005342294234617268,0.9341781803237876,-0.03557113651053189,0.0066176434436140295,0.3523033886936673,-0.0142467958239442,-0.07943661218838594,7.575497329786817
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,2.2,40.0,,16.0,average,1779.0,6120.0,3.44,-0.050203638373166,-0.005281513586816013,0.9287516919574564,-0.03691769319968412,0.006373043253948639,0.3572998909323809,-0.0034894872740062702,-0.07717904346546857,7.395242824585099
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,3.1,39.0,,19.0,average,2983.0,10590.0,3.55,-0.04206126189791912,-0.0002403966385738061,0.7087122342853872,-0.030358358216548007,0.010814182251339642,0.15531794567772753,0.009102190007509527,-0.09138382308382854,8.261961253479834
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,Regulated,2.0,Other,3.1,39.0,,19.0,average,3576.0,12160.0,3.4,-0.04638497583679994,-0.0025098422821822845,0.80711419782748,-0.035375214525901325,0.00803732925030692,0.2690555053955848,0.03263316915822386,-0.07967581116840393,7.682139916859863
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,3.9,47.0,,12.0,average,8771.0,27540.0,3.14,-0.036719029789460164,-0.003937711865560846,0.8931419710651526,-0.02479478490551592,0.010767977826337505,0.157659758277336,0.00435837602640207,-0.10329652164774908,8.478063615549285
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,4.4,50.0,,7.0,average,9816.0,31510.0,3.21,-0.03858247228857231,-0.003751264655514001,0.8813717459019123,-0.02810639656866757,0.009536373879006884,0.20393361904895785,0.028239719133241505,-0.09426410134650487,8.257739466819903
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,6.3,43.0,,18.0,average,16266.0,48960.0,3.01,-0.04191836282209938,-0.004100172205516807,0.8910048095400275,-0.029812211375116256,0.008977239153917193,0.2266258969021347,0.015345408162082541,-0.0834959510107522,7.495214386891195
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,Regulated,2.0,R410a,9.0,50.0,,11.0,average,23293.0,69880.0,3.0,-0.04107567663221478,-0.003827941321615043,0.8799940260509503,-0.030023108087530555,0.00896606951169246,0.2247475660825008,0.0342932234808467,-0.07824576359436444,7.324671841335098
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,On-Off,5.0,Other,1.05,45.0,,9.0,average,1509.0,4300.0,2.85,-0.0023597772597007648,-0.006557883128324353,1.3238027320148764,0.0061146270945706535,0.0186361510479496,0.09046620253132767,-0.0408247469673501,-0.11972835612140068,8.537298856058962
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.6,58.0,,3.0,average,3537.0,8700.0,2.46,-0.002323504200848147,-0.007130426934981143,1.3480682767998275,0.007851316650068151,0.02318171664840091,-0.13340540123567662,-0.050044867280275664,-0.1467954067463433,9.36749914238628
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.5,60.0,,3.0,average,4349.0,11700.0,2.69,-0.0013715297432709795,-0.004608030906110545,1.2262356045410343,0.007045973057953592,0.02137508231070509,-0.04788647643382892,-0.042734142374922346,-0.12955430532329698,8.82049874380056
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,On-Off,5.0,R410a,2.6,65.0,,3.0,average,6062.0,15700.0,2.59,-0.001341535285389364,-0.0037848553756050533,1.18575519104803,0.006636873876490586,0.020946546561513384,-0.02801172974857982,-0.03801230652458745,-0.11707948347115935,8.138900317157175
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,On-Off,5.0,R410a,5.99,59.0,59.0,7.0,average,6824.0,20200.0,2.96,-0.0012700797071738086,-0.003958650385944803,1.193741707774134,0.006378870834374901,0.019970147690301573,0.01907234030646783,-0.040739430243685336,-0.12511715153182262,8.902240089759323
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,On-Off,5.0,R134a,6.0,,,3.0,average,8268.0,25300.0,3.06,-0.0018065627554568735,-0.005211450888325137,1.2546365544045723,0.004689505645007616,0.014516340622729957,0.2876082035085344,-0.029861210509650432,-0.08852282634063574,7.30248639224333
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,On-Off,5.0,R410a,7.2,60.0,60.0,7.0,average,9247.0,27000.0,2.92,-0.0021596838134386905,-0.006287326441581586,1.3070190731114162,0.006862692827954376,0.02086428515304841,-0.022590749099834537,-0.0485250024397548,-0.1438728536346225,9.729216852229587
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,On-Off,5.0,R410a,10.0,60.0,60.0,7.0,average,11695.0,34500.0,2.95,-0.002186541137866264,-0.006432916093981723,1.3139293122517723,0.012543553792555394,0.023996039261478457,-0.10049993474490332,-0.06756714987711726,-0.14988373283049022,9.807488340617953
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,On-Off,5.0,R410a,10.0,59.0,,7.0,average,13500.0,40500.0,3.0,-0.001334575466356952,-0.004040431309979208,1.1975731860917844,0.006240093936292449,0.0194579207057994,0.04479364749855942,-0.04003892130200396,-0.12199196074355055,8.797359875116515
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,On-Off,5.0,R410a,12.5,,,7.0,average,16827.0,52500.0,3.12,-0.001266959569651222,-0.0038961177573599726,1.1912205492601873,0.006191203598294674,0.01919151815228169,0.058734967761089066,-0.04061396112830929,-0.12330890168514035,8.982142359375796
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,On-Off,5.0,R410a,14.5,,,7.0,average,21361.0,62800.0,2.94,-0.0013749340968757884,-0.004220838940467657,1.2070294040959877,0.006168068220310398,0.019207684106456367,0.05727500195609295,-0.0387905926799028,-0.11812516992618027,8.557569790592073
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,On-Off,5.0,R410a,2.0,55.0,,3.0,average,2556.0,6800.0,2.66,-0.0032426574665633807,-0.007913107924947767,1.3844653272295242,0.006713803674435865,0.020768841227129662,-0.016036384972732513,-0.047322551241097056,-0.1374512361464386,9.1530151718777
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.2,45.0,,56.0,average,1775.0,3940.0,2.22,-0.0323347283428288,-0.004038816727724766,0.9379195797991918,-0.030988443572523363,0.010133591698832912,0.17863846479296386,0.16024125246838794,-0.09983392438596482,7.648446767128184
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.2,45.0,,56.0,average,1753.0,3980.0,2.27,-0.03275506699649304,-0.004133696880052449,0.9395275094631536,-0.030257277161827825,0.010480362976772432,0.1638496299647046,0.15367545483916065,-0.10293173682260087,7.822914362649793
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.6,,,56.0,average,2948.0,6280.0,2.13,-0.04041460479549964,-0.010021839060847115,1.2628228536091504,-0.044314952811977684,0.0016737072259046747,0.5850177669975838,0.1817624559907373,-0.06927780489032884,6.212755947798359
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,Regulated,1.0,R410a,2.6,48.0,,56.0,average,2945.0,6390.0,2.17,-0.03986084880011076,-0.009607330719659586,1.2434347608458074,-0.04394573685728925,0.0019476661903182007,0.5697113457286997,0.18550360062114052,-0.07208621968788392,6.414951200394894
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,Regulated,1.0,Other,3.0,,47.0,12.0,average,1852.0,4890.0,2.64,-0.015308886379185687,-0.0011165826415701632,0.8381292748028929,-0.02440637907749904,0.009812811861147049,0.2126722538504031,0.14221445989007106,-0.08572399007924009,7.431511548400866
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,Regulated,1.0,Other,3.0,,47.0,12.0,average,2897.0,7040.0,2.43,-0.029248380304010262,-0.0015974167495717035,0.8032322363760148,-0.034044294301039606,0.007511520120173114,0.2657187041350319,0.17554002058111345,-0.08353614448406378,7.338414895660982
tecalor,TTF 35,2016-11-01,Brine/Water,Regulated,2.0,R410a,10.0,56.0,56.0,7.0,average,11695.0,34500.0,2.95,-0.005052293412452222,-0.006590668108929321,1.3152517359660751,0.01560914869759155,0.02075781168407504,0.005001187099620823,-0.09827146665223398,-0.13438599575478855,9.268468737353645
tecalor,TTF 66,2020-12-17,Brine/Water,On-Off,5.0,R410a,14.5,,,7.0,average,21361.0,62800.0,2.94,-0.0016073487842396244,-0.004655587520848625,1.2184083570606294,0.005928048835444404,0.018796373788857176,0.06877204934376388,-0.0387905926799028,-0.11812516992618027,8.557569790592073
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17.0,average,3732.0,7800.0,2.09,-0.04422981995025002,-0.007107198228848288,1.0289220012502251,-0.03645910158234846,0.006312245674179411,0.3014326279244541,0.11955403268423682,-0.0696552366021993,6.304709643805777
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,17.0,average,4184.0,8200.0,1.96,-0.043137286292436516,-0.00530402992487737,0.9476357990347491,-0.03553704644010353,0.007439690558079837,0.2420568867306343,0.13375813838977493,-0.06388927154395703,6.0105402246274675
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,69.0,17.0,average,4328.0,8700.0,2.01,-0.04078998956326939,-0.0030581738490249146,0.8484644021704535,-0.03641711677941237,0.007329150720511584,0.2514445671281004,0.13833686464372846,-0.0627760948768901,5.989999234986574
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17.0,average,3868.0,8200.0,2.12,-0.03863089467395794,-0.0011804048687176034,0.7581016219321112,-0.033768502609904605,0.009017854832119351,0.17996935540036285,0.12163812171075818,-0.06830944249608828,6.264903659815371
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,68.0,17.0,average,3865.0,8000.0,2.07,-0.04523442634274048,-0.006081791808207114,0.9783195856067052,-0.04096131988014248,0.004517622515425792,0.3785952778906218,0.1450397982618583,-0.059485126576255924,5.873411932278545
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,1.15,41.0,65.0,17.0,average,1944.0,4200.0,2.16,-0.036210197686268514,0.0008470638808032938,0.7047607237855708,-0.02951879082416088,0.013005939312277023,0.03638063815037527,0.12822802522037122,-0.09234738453708813,7.291893255191113
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,1.8,41.0,65.0,17.0,average,2379.0,4900.0,2.06,-0.04793402916286736,-0.007690113977805601,1.0571167699697794,-0.038570817290346296,0.006276094946199157,0.30933696209270073,0.14668194814643726,-0.08186218001494458,6.8006256195012105
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,66.0,17.0,average,3990.0,7700.0,1.93,-0.06009170649060184,-0.017690630519924568,1.4986312020343229,-0.0475394957490196,0.0003534932858580745,0.5569624673300086,0.15476641127774765,-0.08468185290300367,6.926756254068643
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,Regulated,1.0,R410a,2.7,43.0,67.0,20.0,average,5241.0,9800.0,1.87,-0.03637300030872664,-0.003537854851258645,0.8700927309803114,-0.03304735528085537,0.009383453024923024,0.14995938306014955,0.17617168595180274,-0.0946104232735222,7.304382399196024
