Page 1 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Summary of

JAMA Star-12 inverter

Reg. No.

012-SC0665-18

Certificate Holder
Name

Kaukora

Address

Tuotekatu 11

Zip

FI-21200

City

Raisio

Country

Finland

Certification Body

RISE CERT

Name of testing laboratory

AIT

Subtype title

JAMA Star-12 inverter

Heat Pump Type

Brine/Water and Water/Water

Refrigerant

R407c

Mass Of Refrigerant

2 kg

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: Star-12 inverter
General Data
Power supply

3x400V 50Hz

Brine/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EN 14511-2
Low temperature

Medium temperature

Heat output

5.06 kW

4.46 kW

El input

1.04 kW

1.47 kW

COP

4.87

3.02

Indoor water flow rate

2.00 m³/h

1.33 m³/h

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

201 %

157 %

Prated

11.00 kW

12.40 kW

SCOP

5.23

4.13

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

10.30 kW

11.10 kW

COP Tj = -7°C

4.52

3.18

Pdh Tj = +2°C

6.30 kW

6.30 kW

COP Tj = +2°C

5.22

4.12

Pdh Tj = +7°C

4.10 kW

4.40 kW

COP Tj = +7°C

5.60

4.67

Pdh Tj = 12°C

2.70 kW

2.60 kW

COP Tj = 12°C

5.78

5.06

Pdh Tj = Tbiv

11.50 kW

12.30 kW

COP Tj = Tbiv

4.26

2.91

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = TOL

11.50 kW

12.30 kW

COP Tj = TOL

4.26

2.91

Cdh

0.98

0.99

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

20 W

15 W

PSB

7W

7W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

4582 kWh

6213 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

208 %

162 %

Prated

11.60 kW

12.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
SCOP

5.40

4.25

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

7.10 kW

7.60 kW

COP Tj = -7°C

5.26

3.94

Pdh Tj = +2°C

4.30 kW

4.70 kW

COP Tj = +2°C

5.62

4.58

Pdh Tj = +7°C

2.80 kW

3.00 kW

COP Tj = +7°C

6.01

5.11

Pdh Tj = 12°C

2.70 kW

2.60 kW

COP Tj = 12°C

5.44

4.98

Pdh Tj = Tbiv

11.50 kW

12.30 kW

COP Tj = Tbiv

4.26

2.91

Pdh Tj = TOL

11.50 kW

12.30 kW

COP Tj = TOL

4.26

2.91

Cdh

0.97

0.98

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

20 W

15 W

PSB

7W

7W

PCK

0W

0W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

5292 kWh

7173 kWh

Water/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EN 14511-2
Low temperature

Medium temperature

Heat output

6.33 kW

5.79 kW

El input

1.03 kW

1.54 kW

COP

6.12

3.75

Indoor water flow rate

2.41 m³/h

1.51 m³/h

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

253 %

197 %

Prated

14.00 kW

14.00 kW

SCOP

6.52

5.12

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

12.50 kW

12.40 kW

COP Tj = -7°C

5.46

3.84

Pdh Tj = +2°C

7.60 kW

7.60 kW

COP Tj = +2°C

6.56

5.12

Pdh Tj = +7°C

4.90 kW

4.90 kW

COP Tj = +7°C

7.14

5.90

Pdh Tj = 12°C

3.30 kW

3.20 kW

COP Tj = 12°C

7.65

6.52

Pdh Tj = Tbiv

14.00 kW

14.00 kW

COP Tj = Tbiv

5.08

3.48

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = TOL

14.00 kW

14.00 kW

COP Tj = TOL

5.08

3.48

Cdh

0.97

0.98

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

30 W

25 W

PSB

10 W

7W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

4433 kWh

5657 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

263 %

204 %

Prated

14.00 kW

14.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
SCOP

6.77

5.30

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

8.60 kW

8.60 kW

COP Tj = -7°C

6.50

4.85

Pdh Tj = +2°C

5.20 kW

2.20 kW

COP Tj = +2°C

7.13

5.76

Pdh Tj = +7°C

3.40 kW

3.40 kW

COP Tj = +7°C

7.84

6.65

Pdh Tj = 12°C

3.30 kW

3.20 kW

COP Tj = 12°C

7.39

6.58

Pdh Tj = Tbiv

14.00 kW

14.00 kW

COP Tj = Tbiv

5.08

3.48

Pdh Tj = TOL

14.00 kW

14.00 kW

COP Tj = TOL

5.08

3.48

Cdh

0.96

0.97

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

30 W

25 W

PSB

10 W

7W

PCK

0W

0W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

5091 kWh

6497 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: Star-12 RST inverter
General Data
Power supply
Off-peak product

3x400V 50Hz
No

Brine/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EN 14511-2
Low temperature

Medium temperature

Heat output

5.06 kW

4.46 kW

El input

1.04 kW

1.47 kW

COP

4.87

3.02

Indoor water flow rate

2.00 m³/h

1.33 m³/h

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

201 %

157 %

Prated

11.00 kW

12.40 kW

SCOP

5.23

4.13

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

10.30 kW

11.10 kW

COP Tj = -7°C

4.52

3.18

Pdh Tj = +2°C

6.30 kW

6.30 kW

COP Tj = +2°C

5.22

4.12

Pdh Tj = +7°C

4.10 kW

4.40 kW

COP Tj = +7°C

5.60

4.67

Pdh Tj = 12°C

2.70 kW

2.60 kW

COP Tj = 12°C

5.78

5.06

Pdh Tj = Tbiv

11.50 kW

12.30 kW

COP Tj = Tbiv

4.26

2.91

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = TOL

11.50 kW

12.30 kW

COP Tj = TOL

4.26

2.91

Cdh

0.98

0.99

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

20 W

15 W

PSB

7W

7W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

4582 kWh

6213 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

208 %

162 %

Prated

11.60 kW

12.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
SCOP

5.40

4.25

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

7.10 kW

7.60 kW

COP Tj = -7°C

5.26

3.94

Pdh Tj = +2°C

4.30 kW

4.70 kW

COP Tj = +2°C

5.62

4.58

Pdh Tj = +7°C

2.80 kW

3.00 kW

COP Tj = +7°C

6.01

5.11

Pdh Tj = 12°C

2.70 kW

2.60 kW

COP Tj = 12°C

5.44

4.98

Pdh Tj = Tbiv

11.50 kW

12.30 kW

COP Tj = Tbiv

4.26

2.91

Pdh Tj = TOL

11.50 kW

12.30 kW

COP Tj = TOL

4.26

2.91

Cdh

0.97

0.98

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

20 W

15 W

PSB

7W

7W

PCK

0W

0W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

5292 kWh

7173 kWh

Domestic Hot Water (DHW)
Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

98 %

COP

2.45

Heating up time

01:42 h:min

Standby power input

50.0 W

Reference hot water temperature

50.0 °C

Mixed water at 40°C

240 l

Colder Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

98 %

COP

2.45

Heating up time

01:42 h:min

Standby power input

50.0 W

Reference hot water temperature

50.0 °C

Mixed water at 40°C

240 l

Water/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 14511-2
Low temperature

Medium temperature

Heat output

6.33 kW

5.79 kW

El input

1.03 kW

1.54 kW

COP

6.12

3.75

Indoor water flow rate

2.41 m³/h

1.51 m³/h

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

253 %

197 %

Prated

14.00 kW

14.00 kW

SCOP

6.52

5.12

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

12.50 kW

12.40 kW

COP Tj = -7°C

5.46

3.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = +2°C

7.60 kW

7.60 kW

COP Tj = +2°C

6.56

5.12

Pdh Tj = +7°C

4.90 kW

4.90 kW

COP Tj = +7°C

7.14

5.90

Pdh Tj = 12°C

3.30 kW

3.20 kW

COP Tj = 12°C

7.65

6.52

Pdh Tj = Tbiv

14.00 kW

14.00 kW

COP Tj = Tbiv

5.08

3.48

Pdh Tj = TOL

14.00 kW

14.00 kW

COP Tj = TOL

5.08

3.48

Cdh

0.97

0.98

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

30 W

25 W

PSB

10 W

7W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

4433 kWh

5657 kWh

Colder Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

263 %

204 %

Prated

14.00 kW

14.00 kW

SCOP

6.77

5.30

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

8.60 kW

8.60 kW

COP Tj = -7°C

6.50

4.85

Pdh Tj = +2°C

5.20 kW

2.20 kW

COP Tj = +2°C

7.13

5.76

Pdh Tj = +7°C

3.40 kW

3.40 kW

COP Tj = +7°C

7.84

6.65

Pdh Tj = 12°C

3.30 kW

3.20 kW

COP Tj = 12°C

7.39

6.58

Pdh Tj = Tbiv

14.00 kW

14.00 kW

COP Tj = Tbiv

5.08

3.48

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = TOL

14.00 kW

14.00 kW

COP Tj = TOL

5.08

3.48

Cdh

0.96

0.97

WTOL

65 °C

65 °C

Poff

5W

5W

PTO

30 W

25 W

PSB

10 W

7W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

5091 kWh

6497 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 21
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

113 %

COP

2.82

Heating up time

01:32 h:min

Standby power input

45.0 W

Reference hot water temperature

49.0 °C

Mixed water at 40°C

235 l

Colder Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

113 %

COP

2.82

Heating up time

01:32 h:min

Standby power input

45.0 W

Reference hot water temperature

49.0 °C

Mixed water at 40°C

235 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

