Page 1 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Summary of

Ecodan Power Inverter 8 AA

Reg. No.

037-0056-20

Certificate Holder
Name

Mitsubishi Electric Air Conditioning Systems Europe LTD

Address

Nettlehill Road, Houston Industrial Estate

Zip

EH54 5EQ

City

Livingston

Country

United Kingdom

Certification Body

SZU - Strojirensky zkusebni ustav (Engineering Test Institute, Public Enterprise)

Name of testing laboratory CETIAT
Subtype title

Ecodan Power Inverter 8 AA

Heat Pump Type

Outdoor Air/Water

Refrigerant

R410a

Mass Of Refrigerant

3 kg

Certification Date

09.04.2020

Testing basis

HP Keymark scheme rules rev. no. 7

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + EHSD-M*C
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

162 %

129 %

Prated

7.20 kW

7.10 kW

SCOP

4.12

3.31

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.95

0.96

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.95

0.96

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.95

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.95

0.96

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3500 kWh

4325 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + EHSD-VM*C
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

162 %

129 %

Prated

7.20 kW

7.10 kW

SCOP

4.12

3.31

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.95

0.96

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.95

0.96

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.95

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.95

0.96

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3500 kWh

4325 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + EHSD-YM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

162 %

129 %

Prated

7.20 kW

7.10 kW

SCOP

4.12

3.31

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.95

0.96

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.95

0.96

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.95

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.95

0.96

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3500 kWh

4325 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + EHST20D-M*C
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

129 %

Prated

7.10 kW

SCOP

3.31

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.96

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.96

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.96

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

15 W

PTO

15 W

PSB

15 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4325 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Standby power input

31.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + EHST20D-VM*C
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

129 %

Prated

7.10 kW

SCOP

3.31

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.96

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.96

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.96

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

15 W

PTO

15 W

PSB

15 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4325 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Standby power input

31.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + EHST20D-YM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

129 %

Prated

7.10 kW

SCOP

3.31

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.96

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.96

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.96

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

15 W

PTO

15 W

PSB

15 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4325 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Standby power input

31.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + ERSD-VM*C
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

166 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.22

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.95

0.96

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.95

0.96

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.95

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.95

0.96

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3500 kWh

4325 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + ERST20D-M*C
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

132 %

Prated

7.10 kW

SCOP

3.37

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.96

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.96

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.96

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

15 W

PTO

15 W

PSB

15 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4325 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Standby power input

31.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + ERST20D-VM*C
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

132 %

Prated

7.10 kW

SCOP

3.37

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.96

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.96

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.96

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

15 W

PTO

15 W

PSB

15 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4325 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Standby power input

31.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + EHST20D-VM*C2
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 35 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

129 %

Prated

7.10 kW

SCOP

3.31

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.96

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.96

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 36 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.96

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

15 W

PTO

15 W

PSB

15 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4325 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 37 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Heating up time

2:28 h:min

Reference hot water temperature

52.5 °C

Efficiency ηDHW

145 %

COP

3.41

Standby power input

29.0 W

Mixed water at 40°C

292 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 38 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75VAA(-BS) + ERST20D-VM*C2
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 39 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

132 %

Prated

7.10 kW

SCOP

3.37

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.96

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.96

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.96

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 40 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.96

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

15 W

PTO

15 W

PSB

15 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4325 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 41 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Heating up time

2:28 h:min

Reference hot water temperature

52.5 °C

Efficiency ηDHW

145 %

COP

3.41

Standby power input

29.0 W

Mixed water at 40°C

292 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 42 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + EHSD-M*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 43 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

160 %

128 %

Prated

7.20 kW

7.10 kW

SCOP

4.07

3.28

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.94

0.95

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.94

0.95

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.94

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 44 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.94

0.95

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3507 kWh

4329 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 45 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + EHSD-VM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 46 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

160 %

128 %

Prated

7.20 kW

7.10 kW

SCOP

4.07

3.28

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.94

0.95

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.94

0.95

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.94

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 47 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.94

0.95

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3507 kWh

4329 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 48 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + EHSD-YM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 49 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

160 %

128 %

Prated

7.20 kW

7.10 kW

SCOP

4.07

3.28

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.94

0.95

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.94

0.95

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.94

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 50 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.94

0.95

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3507 kWh

4329 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 51 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + EHST20D-M*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 52 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

128 %

Prated

7.10 kW

SCOP

3.28

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.95

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.95

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 53 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.95

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

22 W

PTO

22 W

PSB

22 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4329 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 54 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

Standby power input

42.0 W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 55 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + EHST20D-VM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 56 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

128 %

Prated

7.10 kW

SCOP

3.28

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.95

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.95

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 57 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.95

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

22 W

PTO

22 W

PSB

22 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4329 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 58 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

Standby power input

42.0 W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 59 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + EHST20D-YM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 60 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

128 %

Prated

7.10 kW

SCOP

3.28

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.95

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.95

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 61 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.95

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

22 W

PTO

22 W

PSB

22 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4329 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 62 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

Standby power input

42.0 W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 63 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + ERSD-VM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

Indoor water flow rate

1.38 m³/h

0.86 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 64 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.20

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh

0.94

0.95

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh

0.94

0.95

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh

0.94

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 65 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh

0.94

0.95

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL

5.60 kW

5.60 kW

COP Tj = TOL

1.30

1.37

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3507 kWh

4329 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 66 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + ERST20D-M*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 67 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

132 %

Prated

7.10 kW

SCOP

3.36

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.95

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.95

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 68 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.95

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

22 W

PTO

22 W

PSB

22 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4329 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 69 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 70 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + ERST20D-VM*C
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 71 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

132 %

Prated

7.10 kW

SCOP

3.36

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.95

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.95

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 72 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.95

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

22 W

PTO

22 W

PSB

22 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4329 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 73 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Efficiency ηDHW

104 %

COP

2.46

Heating up time

2:28 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 74 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + EHST20D-VM*C2
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 75 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

128 %

Prated

7.10 kW

SCOP

3.28

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.95

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.95

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 76 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.95

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

22 W

PTO

22 W

PSB

22 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4329 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 77 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Heating up time

2:28 h:min

Reference hot water temperature

52.5 °C

Efficiency ηDHW

145 %

COP

3.41

Mixed water at 40°C

292 l

Standby power input

35.0 W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 78 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUHZ-SW75YAA(-BS) + ERST20D-VM*C2
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature
Heat output

8.00 kW

El input

3.03 kW

COP

2.64

Indoor water flow rate

0.86 m³/h

Medium temperature

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 79 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

58 dB(A)

EN 14825
Medium temperature
ηs

132 %

Prated

7.10 kW

SCOP

3.36

Tbiv

-7 °C

TOL

-20 °C

Pdh Tj = -7°C

6.30 kW

COP Tj = -7°C

2.04

Cdh

0.95

Pdh Tj = +2°C

3.80 kW

COP Tj = +2°C

3.23

Cdh

0.95

Pdh Tj = +7°C

2.90 kW

COP Tj = +7°C

4.59

Cdh

0.95

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 80 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.10

Cdh

0.95

Pdh Tj = Tbiv

6.30 kW

COP Tj = Tbiv

2.04

Pdh Tj = TOL

5.60 kW

COP Tj = TOL

1.37

WTOL

60 °C

Poff

22 W

PTO

22 W

PSB

22 W

PCK

0W

Supplementary Heater: Type of energy input

electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

4329 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 81 of 81
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

L

Heating up time

2:28 h:min

Reference hot water temperature

52.5 °C

Efficiency ηDHW

145 %

COP

3.41

Mixed water at 40°C

292 l

Standby power input

35.0 W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

