Page 1 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Summary of

Ecodan Power Inverter 9-300D Packaged AA

Reg. No.

037-0036-20

Certificate Holder
Name

Mitsubishi Electric Air Conditioning Systems Europe LTD

Address

Nettlehill Road, Houston Industrial Estate

Zip

EH54 5EQ

City

Livingston

Country

United Kingdom

Certification Body

SZU - Strojirensky zkusebni ustav (Engineering Test Institute, Public Enterprise)

Name of testing laboratory SZU - Strojirensky zkusebni ustav (Engineering Test Institute, Public Enterprise)
Subtype title

Ecodan Power Inverter 9-300D Packaged AA

Heat Pump Type

Outdoor Air/Water

Refrigerant

R32

Mass Of Refrigerant

2.2 kg

Certification Date

22.06.2020

Testing basis

HP Keymark scheme rules rev. no. 6

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUZ-WM85VAA(-BS) + EHPT30X-M*D
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.50 kW

8.50 kW

El input

1.77 kW

3.01 kW

COP

4.80

2.82

Indoor water flow rate

1.46 m³/h

0.91 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

193 %

139 %

Prated

8.50 kW

8.50 kW

SCOP

4.89

3.54

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

7.50 kW

7.50 kW

COP Tj = -7°C

3.10

2.07

Cdh

0.99

1.00

Pdh Tj = +2°C

4.60 kW

4.60 kW

COP Tj = +2°C

4.79

3.46

Cdh

0.98

0.99

Pdh Tj = +7°C

3.20 kW

3.70 kW

COP Tj = +7°C

6.81

5.00

Cdh

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.20 kW

3.40 kW

COP Tj = 12°C

9.14

7.08

Cdh

0.96

0.97

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

3.10

2.07

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.80

1.80

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.32 kW

1.32 kW

Annual energy consumption Qhe

3473 kWh

4837 kWh

Warmer Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 14825
Low temperature

Medium temperature

ηs

227 %

139 %

Prated

8.50 kW

8.50 kW

SCOP

5.76

3.98

Tbiv

2 °C

2 °C

TOL

-20 °C

-20 °C

Pdh Tj = +2°C

8.50 kW

8.50 kW

COP Tj = +2°C

3.66

1.88

Cdh

0.99

1.00

Pdh Tj = +7°C

5.50 kW

5.50 kW

COP Tj = +7°C

4.91

3.22

Cdh

0.99

0.99

Pdh Tj = 12°C

3.60 kW

3.40 kW

COP Tj = 12°C

7.66

5.76

Cdh

0.97

0.98

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

2.94

1.96

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.71

1.71

WTOL

60 °C

60 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1916 kWh

2799 kWh

Domestic Hot Water (DHW)
Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

120 %

COP

2.89

Heating up time

4:02 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

135 %

COP

3.24

Heating up time

3:42 h:min

Standby power input

39.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUZ-WM85VAA(-BS) + EHPT30X-YM*D
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.50 kW

8.50 kW

El input

1.77 kW

3.01 kW

COP

4.80

2.82

Indoor water flow rate

1.46 m³/h

0.91 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

193 %

139 %

Prated

8.50 kW

8.50 kW

SCOP

4.89

3.54

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

7.50 kW

7.50 kW

COP Tj = -7°C

3.10

2.07

Cdh

0.99

1.00

Pdh Tj = +2°C

4.60 kW

4.60 kW

COP Tj = +2°C

4.79

3.46

Cdh

0.98

0.99

Pdh Tj = +7°C

3.20 kW

3.70 kW

COP Tj = +7°C

6.81

5.00

Cdh

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.20 kW

3.40 kW

COP Tj = 12°C

9.14

7.08

Cdh

0.96

0.97

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

3.10

2.07

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.80

1.80

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.32 kW

1.32 kW

Annual energy consumption Qhe

3473 kWh

4837 kWh

Warmer Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 14825
Low temperature

Medium temperature

ηs

227 %

139 %

Prated

8.50 kW

8.50 kW

SCOP

5.76

3.98

Tbiv

2 °C

2 °C

TOL

-20 °C

-20 °C

Pdh Tj = +2°C

8.50 kW

8.50 kW

COP Tj = +2°C

3.66

1.88

Cdh

0.99

1.00

Pdh Tj = +7°C

5.50 kW

5.50 kW

COP Tj = +7°C

4.91

3.22

Cdh

0.99

0.99

Pdh Tj = 12°C

3.60 kW

3.40 kW

COP Tj = 12°C

7.66

5.76

Cdh

0.97

0.98

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

2.94

1.96

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.71

1.71

WTOL

60 °C

60 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1916 kWh

2799 kWh

Domestic Hot Water (DHW)
Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

120 %

COP

2.89

Heating up time

4:02 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

135 %

COP

3.24

Heating up time

3:42 h:min

Standby power input

39.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUZ-WM85VAA(-BS) + ERPT30X-VM*D
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.50 kW

8.50 kW

El input

1.77 kW

3.01 kW

COP

4.80

2.82

Indoor water flow rate

1.46 m³/h

0.91 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

197 %

141 %

Prated

8.50 kW

8.50 kW

SCOP

5.00

3.60

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

7.50 kW

7.50 kW

COP Tj = -7°C

3.10

2.07

Cdh

0.99

1.00

Pdh Tj = +2°C

4.60 kW

4.60 kW

COP Tj = +2°C

4.79

3.46

Cdh

0.98

0.99

Pdh Tj = +7°C

3.20 kW

3.70 kW

COP Tj = +7°C

6.81

5.00

Cdh

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.20 kW

3.40 kW

COP Tj = 12°C

9.14

7.08

Cdh

0.96

0.97

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

3.10

2.07

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.80

1.80

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.32 kW

1.32 kW

Annual energy consumption Qhe

3473 kWh

4837 kWh

Warmer Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 14825
Low temperature

Medium temperature

ηs

234 %

141 %

Prated

8.50 kW

8.50 kW

SCOP

5.92

4.05

Tbiv

2 °C

2 °C

TOL

-20 °C

-20 °C

Pdh Tj = +2°C

8.50 kW

8.50 kW

COP Tj = +2°C

3.66

1.88

Cdh

0.99

1.00

Pdh Tj = +7°C

5.50 kW

5.50 kW

COP Tj = +7°C

4.91

3.22

Cdh

0.99

0.99

Pdh Tj = 12°C

3.60 kW

3.40 kW

COP Tj = 12°C

7.66

5.76

Cdh

0.97

0.98

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

2.94

1.96

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.71

1.71

WTOL

60 °C

60 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1916 kWh

2799 kWh

Domestic Hot Water (DHW)
Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

120 %

COP

2.89

Heating up time

4:02 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

135 %

COP

3.24

Heating up time

3:42 h:min

Standby power input

39.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUZ-WM85YAA(-BS) + EHPT30X-M*D
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.50 kW

8.50 kW

El input

1.77 kW

3.01 kW

COP

4.80

2.82

Indoor water flow rate

1.46 m³/h

0.91 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

190 %

138 %

Prated

8.50 kW

8.50 kW

SCOP

4.84

3.52

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

7.50 kW

7.50 kW

COP Tj = -7°C

3.10

2.07

Cdh

0.99

0.99

Pdh Tj = +2°C

4.60 kW

4.60 kW

COP Tj = +2°C

4.79

3.46

Cdh

0.98

0.98

Pdh Tj = +7°C

3.20 kW

3.70 kW

COP Tj = +7°C

6.81

5.00

Cdh

0.97

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.20 kW

3.40 kW

COP Tj = 12°C

9.14

7.08

Cdh

0.96

0.95

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

3.10

2.07

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.80

1.80

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.32 kW

1.32 kW

Annual energy consumption Qhe

3473 kWh

4837 kWh

Warmer Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 14825
Low temperature

Medium temperature

ηs

224 %

138 %

Prated

8.50 kW

8.50 kW

SCOP

5.69

3.94

Tbiv

2 °C

2 °C

TOL

-20 °C

-20 °C

Pdh Tj = +2°C

8.50 kW

8.50 kW

COP Tj = +2°C

3.66

1.88

Cdh

0.99

1.00

Pdh Tj = +7°C

5.50 kW

5.50 kW

COP Tj = +7°C

4.91

3.22

Cdh

0.99

0.99

Pdh Tj = 12°C

3.60 kW

3.40 kW

COP Tj = 12°C

7.66

5.76

Cdh

0.97

0.98

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

2.94

1.96

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.71

1.71

WTOL

60 °C

60 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1916 kWh

2799 kWh

Domestic Hot Water (DHW)
Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

120 %

COP

2.89

Heating up time

4:02 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

135 %

COP

3.24

Heating up time

3:42 h:min

Standby power input

39.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUZ-WM85YAA(-BS) + EHPT30X-YM*D
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.50 kW

8.50 kW

El input

1.77 kW

3.01 kW

COP

4.80

2.82

Indoor water flow rate

1.46 m³/h

0.91 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

190 %

138 %

Prated

8.50 kW

8.50 kW

SCOP

4.84

3.52

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

7.50 kW

7.50 kW

COP Tj = -7°C

3.10

2.07

Cdh

0.99

0.99

Pdh Tj = +2°C

4.60 kW

4.60 kW

COP Tj = +2°C

4.79

3.46

Cdh

0.98

0.98

Pdh Tj = +7°C

3.20 kW

3.70 kW

COP Tj = +7°C

6.81

5.00

Cdh

0.97

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.20 kW

3.40 kW

COP Tj = 12°C

9.14

7.08

Cdh

0.96

0.95

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

3.10

2.07

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.80

1.80

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.32 kW

1.32 kW

Annual energy consumption Qhe

3473 kWh

4837 kWh

Warmer Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 14825
Low temperature

Medium temperature

ηs

224 %

138 %

Prated

8.50 kW

8.50 kW

SCOP

5.69

3.94

Tbiv

2 °C

2 °C

TOL

-20 °C

-20 °C

Pdh Tj = +2°C

8.50 kW

8.50 kW

COP Tj = +2°C

3.66

1.88

Cdh

0.99

1.00

Pdh Tj = +7°C

5.50 kW

5.50 kW

COP Tj = +7°C

4.91

3.22

Cdh

0.99

0.99

Pdh Tj = 12°C

3.60 kW

3.40 kW

COP Tj = 12°C

7.66

5.76

Cdh

0.97

0.98

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

2.94

1.96

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.71

1.71

WTOL

60 °C

60 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1916 kWh

2799 kWh

Domestic Hot Water (DHW)
Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

120 %

COP

2.89

Heating up time

4:02 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

135 %

COP

3.24

Heating up time

3:42 h:min

Standby power input

39.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

Model: PUZ-WM85YAA(-BS) + ERPT30X-VM*D
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.50 kW

8.50 kW

El input

1.77 kW

3.01 kW

COP

4.80

2.82

Indoor water flow rate

1.46 m³/h

0.91 m³/h

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

197 %

141 %

Prated

8.50 kW

8.50 kW

SCOP

5.00

3.60

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

7.50 kW

7.50 kW

COP Tj = -7°C

3.10

2.07

Cdh

0.99

0.99

Pdh Tj = +2°C

4.60 kW

4.60 kW

COP Tj = +2°C

4.79

3.46

Cdh

0.98

0.98

Pdh Tj = +7°C

3.20 kW

3.70 kW

COP Tj = +7°C

6.81

5.00

Cdh

0.97

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Pdh Tj = 12°C

3.20 kW

3.40 kW

COP Tj = 12°C

9.14

7.08

Cdh

0.96

0.95

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

3.10

2.07

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.80

1.80

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

1.32 kW

1.32 kW

Annual energy consumption Qhe

3473 kWh

4837 kWh

Warmer Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 35 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 14825
Low temperature

Medium temperature

ηs

234 %

141 %

Prated

8.50 kW

8.50 kW

SCOP

5.91

4.05

Tbiv

2 °C

2 °C

TOL

-20 °C

-20 °C

Pdh Tj = +2°C

8.50 kW

8.50 kW

COP Tj = +2°C

3.66

1.88

Cdh

0.99

1.00

Pdh Tj = +7°C

5.50 kW

5.50 kW

COP Tj = +7°C

4.91

3.22

Cdh

0.99

0.99

Pdh Tj = 12°C

3.60 kW

3.40 kW

COP Tj = 12°C

7.66

5.76

Cdh

0.97

0.98

Pdh Tj = Tbiv

7.50 kW

7.50 kW

COP Tj = Tbiv

2.94

1.96

Pdh Tj = TOL

6.10 kW

6.10 kW

COP Tj = TOL

1.71

1.71

WTOL

60 °C

60 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 36 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020
Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1916 kWh

2799 kWh

Domestic Hot Water (DHW)
Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

120 %

COP

2.89

Heating up time

4:02 h:min

Standby power input

42.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 37 of 37
This information was generated by the HP KEYMARK database on 17 Dec 2020

EN 16147

Declared load profile

XL

Efficiency ηDHW

135 %

COP

3.24

Heating up time

3:42 h:min

Standby power input

39.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

417 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

