Page 1 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
Summary of

SWCV 62 Inverter

Reg. No.

041-K001-12

Certificate Holder
Name

ait-deutschland GmbH

Address

Industriestr. 3

Zip

95359

City

Kasendorf

Country

Germany

Certification Body

BRE Global Limited

Subtype title

SWCV 62 Inverter

Heat Pump Type

Brine/Water

Refrigerant

R407c

Mass Of Refrigerant

1.16 kg

Certification Date

12.05.2017

Testing basis

HP Keymark Scheme Transition Rules

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

Model: SWCV 62(H)(K)3
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

3.32 kW

2.95 kW

El input

0.68 kW

0.94 kW

COP

4.86

3.13

EN 14511-4

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

EN 14825

Low temperature

Medium temperature

ηs

199 %

150 %

Prated

5.50 kW

5.50 kW

SCOP

5.18

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Cdh

1.00

1.00

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Cdh

1.00

1.00

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2192 kWh

2878 kWh

Warmer Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

151 %

Prated

5.50 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
SCOP

5.24

3.97

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.40 kW

5.40 kW

COP Tj = +2°C

4.15

2.84

Cdh

1.00

1.00

Pdh Tj = +7°C

3.60 kW

3.60 kW

COP Tj = +7°C

5.00

3.59

Cdh

1.00

1.00

Pdh Tj = 12°C

1.70 kW

1.70 kW

COP Tj = 12°C

6.15

4.86

Cdh

1.00

1.00

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1402 kWh

1851 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

5.50 kW

SCOP

5.46

4.12

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Cdh

1.00

1.00

Pdh Tj = +2°C

2.10 kW

2.10 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
COP Tj = +2°C

5.91

4.51

Cdh

1.00

1.00

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.54

4.81

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2482 kWh

3288 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

Model: SWCV 62H1
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

3.32 kW

2.95 kW

El input

0.68 kW

0.94 kW

COP

4.86

3.13

EN 14511-4

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

EN 14825

Low temperature

Medium temperature

ηs

199 %

150 %

Prated

5.50 kW

5.50 kW

SCOP

5.18

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Cdh

1.00

1.00

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Cdh

1.00

1.00

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2192 kWh

2878 kWh

Warmer Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

151 %

Prated

5.50 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
SCOP

5.24

3.97

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.40 kW

5.40 kW

COP Tj = +2°C

4.15

2.84

Cdh

1.00

1.00

Pdh Tj = +7°C

3.60 kW

3.60 kW

COP Tj = +7°C

5.00

3.59

Cdh

1.00

1.00

Pdh Tj = 12°C

1.70 kW

1.70 kW

COP Tj = 12°C

6.15

4.86

Cdh

1.00

1.00

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1402 kWh

1851 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

5.50 kW

SCOP

5.46

4.12

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Cdh

1.00

1.00

Pdh Tj = +2°C

2.10 kW

2.10 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
COP Tj = +2°C

5.91

4.51

Cdh

1.00

1.00

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.54

4.81

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2482 kWh

3288 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

Model: WZSV 62(H)(K)3M
General Data
Power supply

3x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

3.32 kW

2.95 kW

El input

0.68 kW

0.94 kW

COP

4.86

3.13

EN 14511-4

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

EN 14825

Low temperature

Medium temperature

ηs

199 %

150 %

Prated

5.50 kW

5.50 kW

SCOP

5.18

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Cdh

1.00

1.00

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Cdh

1.00

1.00

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2192 kWh

2878 kWh

Warmer Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

151 %

Prated

5.50 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
SCOP

5.24

3.97

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.40 kW

5.40 kW

COP Tj = +2°C

4.15

2.84

Cdh

1.00

1.00

Pdh Tj = +7°C

3.60 kW

3.60 kW

COP Tj = +7°C

5.00

3.59

Cdh

1.00

1.00

Pdh Tj = 12°C

1.70 kW

1.70 kW

COP Tj = 12°C

6.15

4.86

Cdh

1.00

1.00

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1402 kWh

1851 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

5.50 kW

SCOP

5.46

4.12

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Cdh

1.00

1.00

Pdh Tj = +2°C

2.10 kW

2.10 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
COP Tj = +2°C

5.91

4.51

Cdh

1.00

1.00

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.54

4.81

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2482 kWh

3288 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

Model: PWZSV 62H3S
General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

3.32 kW

2.95 kW

El input

0.68 kW

0.94 kW

COP

4.86

3.13

EN 14511-4

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

EN 14825

Low temperature

Medium temperature

ηs

199 %

150 %

Prated

5.50 kW

5.50 kW

SCOP

5.18

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Cdh

1.00

1.00

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Cdh

1.00

1.00

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2192 kWh

2878 kWh

Warmer Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

151 %

Prated

5.50 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
SCOP

5.24

3.97

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.40 kW

5.40 kW

COP Tj = +2°C

4.15

2.84

Cdh

1.00

1.00

Pdh Tj = +7°C

3.60 kW

3.60 kW

COP Tj = +7°C

5.00

3.59

Cdh

1.00

1.00

Pdh Tj = 12°C

1.70 kW

1.70 kW

COP Tj = 12°C

6.15

4.86

Cdh

1.00

1.00

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1402 kWh

1851 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

5.50 kW

SCOP

5.46

4.12

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Cdh

1.00

1.00

Pdh Tj = +2°C

2.10 kW

2.10 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
COP Tj = +2°C

5.91

4.51

Cdh

1.00

1.00

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.54

4.81

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2482 kWh

3288 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

Model: PWZSV 62H2S
General Data
Power supply

3x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

3.32 kW

2.95 kW

El input

0.68 kW

0.94 kW

COP

4.86

3.13

EN 14511-4

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

EN 14825

Low temperature

Medium temperature

ηs

199 %

150 %

Prated

5.50 kW

5.50 kW

SCOP

5.18

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Cdh

1.00

1.00

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Cdh

1.00

1.00

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2192 kWh

2878 kWh

Warmer Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

151 %

Prated

5.50 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
SCOP

5.24

3.97

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.40 kW

5.40 kW

COP Tj = +2°C

4.15

2.84

Cdh

1.00

1.00

Pdh Tj = +7°C

3.60 kW

3.60 kW

COP Tj = +7°C

5.00

3.59

Cdh

1.00

1.00

Pdh Tj = 12°C

1.70 kW

1.70 kW

COP Tj = 12°C

6.15

4.86

Cdh

1.00

1.00

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1402 kWh

1851 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

5.50 kW

SCOP

5.46

4.12

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Cdh

1.00

1.00

Pdh Tj = +2°C

2.10 kW

2.10 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
COP Tj = +2°C

5.91

4.51

Cdh

1.00

1.00

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.54

4.81

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2482 kWh

3288 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

Model: PWZSV 62H1S
General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

3.32 kW

2.95 kW

El input

0.68 kW

0.94 kW

COP

4.86

3.13

EN 14511-4

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021

EN 14825

Low temperature

Medium temperature

ηs

199 %

150 %

Prated

5.50 kW

5.50 kW

SCOP

5.18

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Cdh

1.00

1.00

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Cdh

1.00

1.00

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2192 kWh

2878 kWh

Warmer Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

151 %

Prated

5.50 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 35 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
SCOP

5.24

3.97

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.40 kW

5.40 kW

COP Tj = +2°C

4.15

2.84

Cdh

1.00

1.00

Pdh Tj = +7°C

3.60 kW

3.60 kW

COP Tj = +7°C

5.00

3.59

Cdh

1.00

1.00

Pdh Tj = 12°C

1.70 kW

1.70 kW

COP Tj = 12°C

6.15

4.86

Cdh

1.00

1.00

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 36 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1402 kWh

1851 kWh

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

44 dB(A)

44 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

5.50 kW

SCOP

5.46

4.12

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Cdh

1.00

1.00

Pdh Tj = +2°C

2.10 kW

2.10 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 37 of 37
This information was generated by the HP KEYMARK database on 5 Mar 2021
COP Tj = +2°C

5.91

4.51

Cdh

1.00

1.00

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Cdh

1.00

1.00

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.54

4.81

Cdh

0.96

0.96

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh

1.00

1.00

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

7W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

electricity

electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2482 kWh

3288 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

