Page 1 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Login
Summary of

Ecodan Eco Inverter 4

Reg. No.

037-0048-20

Certificate Holder
Name

Mitsubishi Electric Air Conditioning Systems Europe LTD

Address

Nettlehill Road, Houston Industrial Estate

Zip

EH54 5EQ

City

Livingston

Country

United Kingdom

Certification Body

SZU - Strojirensky zkusebni ustav (Engineering Test Institute, Public Enterprise)

Subtype title

Ecodan Eco Inverter 4

Heat Pump Type

Outdoor Air/Water

Refrigerant

R410A

Mass of Refrigerant

1.3 kg

Certification Date

09.04.2020

Testing basis

HP Keymark scheme rules rev. no. 7

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + EHST20D-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + EHST20D-M*C
Heating + DHW
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Medium temperature
Heat output

4.70 kW

El input

1.74 kW

COP

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

61 dB(A)

EN 14825
Medium temperature
ηs

126 %

Prated

4.60 kW

SCOP

3.22

Tbiv

-7 °C

TOL

-15 °C

Pdh Tj = -7°C

4.10 kW

COP Tj = -7°C

1.78

Cdh Tj = -7 °C

0.97

Pdh Tj = +2°C

2.50 kW

COP Tj = +2°C

3.29

Cdh Tj = +2 °C

0.97

Pdh Tj = +7°C

3.10 kW

COP Tj = +7°C

4.40

Cdh Tj = +7 °C

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.71

Cdh Tj = +12 °C

0.97

Pdh Tj = Tbiv

4.10 kW

COP Tj = Tbiv

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.27

WTOL

55 °C

Poff

10 W

PTO

10 W

PSB

10 W

PCK

0W

Supplementary Heater: Type of energy input

Electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

2886 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

115 %

COP

2.72

Heating up time

2:38 h:min

Standby power input

36.0 W

Reference hot water temperature

51.8 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + EHST20D-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + EHST20D-*M*C
Heating + DHW
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Medium temperature
Heat output

4.70 kW

El input

1.74 kW

COP

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

61 dB(A)

EN 14825
Medium temperature
ηs

126 %

Prated

4.60 kW

SCOP

3.22

Tbiv

-7 °C

TOL

-15 °C

Pdh Tj = -7°C

4.10 kW

COP Tj = -7°C

1.78

Cdh Tj = -7 °C

0.97

Pdh Tj = +2°C

2.50 kW

COP Tj = +2°C

3.29

Cdh Tj = +2 °C

0.97

Pdh Tj = +7°C

3.10 kW

COP Tj = +7°C

4.40

Cdh Tj = +7 °C

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.71

Cdh Tj = +12 °C

0.97

Pdh Tj = Tbiv

4.10 kW

COP Tj = Tbiv

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.27

WTOL

55 °C

Poff

10 W

PTO

10 W

PSB

10 W

PCK

0W

Supplementary Heater: Type of energy input

Electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

2886 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

115 %

COP

2.72

Heating up time

2:38 h:min

Standby power input

36.0 W

Reference hot water temperature

51.8 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + EHSD-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + EHSD-M*C
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

4.10 kW

4.70 kW

El input

0.80 kW

1.74 kW

COP

5.10

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

61 dB(A)

61 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

126 %

Prated

5.00 kW

4.60 kW

SCOP

4.33

3.22

Tbiv

-7 °C

-7 °C

TOL

-15 °C

-15 °C

Pdh Tj = -7°C

4.40 kW

4.10 kW

COP Tj = -7°C

2.82

1.78

Cdh Tj = -7 °C

0.97

0.97

Pdh Tj = +2°C

2.70 kW

2.50 kW

COP Tj = +2°C

4.41

3.29

Cdh Tj = +2 °C

0.97

0.97

Pdh Tj = +7°C

3.30 kW

3.10 kW

COP Tj = +7°C

5.48

4.40

Cdh Tj = +7 °C

0.97

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.50 kW

2.80 kW

COP Tj = 12°C

8.60

6.71

Cdh Tj = +12 °C

0.97

0.97

Pdh Tj = Tbiv

4.40 kW

4.10 kW

COP Tj = Tbiv

2.82

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.21

1.27

WTOL

55 °C

55 °C

Poff

10 W

10 W

PTO

10 W

10 W

PSB

10 W

10 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.20 kW

1.00 kW

Annual energy consumption Qhe

2284 kWh

2886 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + EHSD-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + EHSD-*M*C
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

4.10 kW

4.70 kW

El input

0.80 kW

1.74 kW

COP

5.10

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

61 dB(A)

61 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

126 %

Prated

5.00 kW

4.60 kW

SCOP

4.33

3.22

Tbiv

-7 °C

-7 °C

TOL

-15 °C

-15 °C

Pdh Tj = -7°C

4.40 kW

4.10 kW

COP Tj = -7°C

2.82

1.78

Cdh Tj = -7 °C

0.97

0.97

Pdh Tj = +2°C

2.70 kW

2.50 kW

COP Tj = +2°C

4.41

3.29

Cdh Tj = +2 °C

0.97

0.97

Pdh Tj = +7°C

3.30 kW

3.10 kW

COP Tj = +7°C

5.48

4.40

Cdh Tj = +7 °C

0.97

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.50 kW

2.80 kW

COP Tj = 12°C

8.60

6.71

Cdh Tj = +12 °C

0.97

0.97

Pdh Tj = Tbiv

4.40 kW

4.10 kW

COP Tj = Tbiv

2.82

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.21

1.27

WTOL

55 °C

55 °C

Poff

10 W

10 W

PTO

10 W

10 W

PSB

10 W

10 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.20 kW

1.00 kW

Annual energy consumption Qhe

2284 kWh

2886 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + EHST20D-*M*C2
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + EHST20D-*M*C2
Heating + DHW
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Medium temperature
Heat output

4.70 kW

El input

1.74 kW

COP

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

61 dB(A)

EN 14825
Medium temperature
ηs

126 %

Prated

4.60 kW

SCOP

3.22

Tbiv

-7 °C

TOL

-15 °C

Pdh Tj = -7°C

4.10 kW

COP Tj = -7°C

1.78

Cdh Tj = -7 °C

0.97

Pdh Tj = +2°C

2.50 kW

COP Tj = +2°C

3.29

Cdh Tj = +2 °C

0.97

Pdh Tj = +7°C

3.10 kW

COP Tj = +7°C

4.40

Cdh Tj = +7 °C

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.71

Cdh Tj = +12 °C

0.97

Pdh Tj = Tbiv

4.10 kW

COP Tj = Tbiv

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.27

WTOL

55 °C

Poff

10 W

PTO

10 W

PSB

10 W

PCK

0W

Supplementary Heater: Type of energy input

Electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

2886 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

159 %

COP

3.78

Heating up time

2:34 h:min

Reference hot water temperature

52.5 °C

Mixed water at 40°C

281 l

Standby power input

23.0 W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + ERSD-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + ERSD-*M*C
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

4.10 kW

4.70 kW

El input

0.80 kW

1.74 kW

COP

5.10

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

61 dB(A)

61 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

174 %

128 %

Prated

5.00 kW

4.60 kW

SCOP

4.43

3.28

Tbiv

-7 °C

-7 °C

TOL

-15 °C

-15 °C

Pdh Tj = -7°C

4.40 kW

4.10 kW

COP Tj = -7°C

2.82

1.78

Cdh Tj = -7 °C

0.97

0.97

Pdh Tj = +2°C

2.70 kW

2.50 kW

COP Tj = +2°C

4.41

3.29

Cdh Tj = +2 °C

0.97

0.97

Pdh Tj = +7°C

3.30 kW

3.10 kW

COP Tj = +7°C

5.48

4.40

Cdh Tj = +7 °C

0.97

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.50 kW

2.80 kW

COP Tj = 12°C

8.60

6.71

Cdh Tj = +12 °C

0.97

0.97

Pdh Tj = Tbiv

4.40 kW

4.10 kW

COP Tj = Tbiv

2.82

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.21

1.27

WTOL

55 °C

55 °C

Poff

10 W

10 W

PTO

10 W

10 W

PSB

10 W

10 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.20 kW

1.00 kW

Annual energy consumption Qhe

2284 kWh

2886 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + ERST20D-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + ERST20D-M*C
Heating + DHW
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Medium temperature
Heat output

4.70 kW

El input

1.74 kW

COP

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

61 dB(A)

EN 14825
Medium temperature
ηs

128 %

Prated

4.60 kW

SCOP

3.28

Tbiv

-7 °C

TOL

-15 °C

Pdh Tj = -7°C

4.10 kW

COP Tj = -7°C

1.78

Cdh Tj = -7 °C

0.97

Pdh Tj = +2°C

2.50 kW

COP Tj = +2°C

3.29

Cdh Tj = +2 °C

0.97

Pdh Tj = +7°C

3.10 kW

COP Tj = +7°C

4.40

Cdh Tj = +7 °C

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.71

Cdh Tj = +12 °C

0.97

Pdh Tj = Tbiv

4.10 kW

COP Tj = Tbiv

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.27

WTOL

55 °C

Poff

10 W

PTO

10 W

PSB

10 W

PCK

0W

Supplementary Heater: Type of energy input

Electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

2886 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

115 %

COP

2.72

Heating up time

2:38 h:min

Standby power input

36.0 W

Reference hot water temperature

51.8 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + ERST20D-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + ERST20D-*M*C
Heating + DHW
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Medium temperature
Heat output

4.70 kW

El input

1.74 kW

COP

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

61 dB(A)

EN 14825
Medium temperature
ηs

128 %

Prated

4.60 kW

SCOP

3.28

Tbiv

-7 °C

TOL

-15 °C

Pdh Tj = -7°C

4.10 kW

COP Tj = -7°C

1.78

Cdh Tj = -7 °C

0.97

Pdh Tj = +2°C

2.50 kW

COP Tj = +2°C

3.29

Cdh Tj = +2 °C

0.97

Pdh Tj = +7°C

3.10 kW

COP Tj = +7°C

4.40

Cdh Tj = +7 °C

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.71

Cdh Tj = +12 °C

0.97

Pdh Tj = Tbiv

4.10 kW

COP Tj = Tbiv

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.27

WTOL

55 °C

Poff

10 W

PTO

10 W

PSB

10 W

PCK

0W

Supplementary Heater: Type of energy input

Electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

2886 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

115 %

COP

2.72

Heating up time

2:38 h:min

Standby power input

36.0 W

Reference hot water temperature

51.8 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: SUHZ-SW45VA(H) + ERST20D-*M*C2
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

SUHZ-SW45VA(H) + ERST20D-*M*C2
Heating + DHW
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Medium temperature
Heat output

4.70 kW

El input

1.74 kW

COP

2.70

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Medium temperature
Sound power level indoor

40 dB(A)

Sound power level outdoor

61 dB(A)

EN 14825
Medium temperature
ηs

128 %

Prated

4.60 kW

SCOP

3.28

Tbiv

-7 °C

TOL

-15 °C

Pdh Tj = -7°C

4.10 kW

COP Tj = -7°C

1.78

Cdh Tj = -7 °C

0.97

Pdh Tj = +2°C

2.50 kW

COP Tj = +2°C

3.29

Cdh Tj = +2 °C

0.97

Pdh Tj = +7°C

3.10 kW

COP Tj = +7°C

4.40

Cdh Tj = +7 °C

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

2.80 kW

COP Tj = 12°C

6.71

Cdh Tj = +12 °C

0.97

Pdh Tj = Tbiv

4.10 kW

COP Tj = Tbiv

1.78

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

2.70 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

1.27

WTOL

55 °C

Poff

10 W

PTO

10 W

PSB

10 W

PCK

0W

Supplementary Heater: Type of energy input

Electricity

Supplementary Heater: PSUP

1.00 kW

Annual energy consumption Qhe

2886 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 34
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

159 %

COP

3.78

Heating up time

2:34 h:min

Standby power input

23.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

281 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

