Page 1 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022
Login
Summary of

Baxi Platinum BC Mural iR32 6/8 & Platinum BC Integra iR32
6/8

Reg.
No.

21HK0026/00

28002

Certificate Holder
Name

BAXI Climatización S.L.U

Address

López de Hoyos 35

Zip

City

Madrid

Country Spain

Certification Body

Kiwa Nederland B.V.

Subtype title

Baxi Platinum BC Mural iR32 6/8 & Platinum BC Integra iR32 6/8

Heat Pump Type

Outdoor Air/Water

Refrigerant

R32

Mass of
Refrigerant

1.2 kg

Certification Date

03.12.2021

Testing basis

European KEYMARK Scheme for Heat Pumps (v9)

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

Model: AWHPR 6 MR + iMPI/E 4-8 iR32
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

AWHPR 6 MR + iMPI/E 4-8 iR32
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
+7°C/12°C and +18°C/+23°C

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

6.40 kW

5.70 kW

El input

1.28 kW

1.97 kW

COP

5.00

2.90

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Cooling

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14511-2
+7°C/+12°C

+18°C/+23°C

El input

2.10 kW

1.36 kW

Cooling capacity

6.50

7.00

EER

3.09

5.14

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14825
+7°C/+12°C

+18°C/+23°C

Pdesignc

6.50 kW

7.00 kW

SEER

4.01

6.49

Pdc Tj = 35°C

6.50 kW

7.00 kW

EER Tj = 35°C

3.09

5.14

Pdc Tj = 30°C

4.90 kW

5.39 kW

EER Tj = 30°C

3.99

6.65

Pdc Tj = 25°C

3.10 kW

3.32 kW

EER Tj = 25°C

4.55

4.93

Pdc Tj = 20°C

1.37 kW

1.78 kW

EER Tj = 20°C

3.96

12.82

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Annual energy consumption Qce

973 kWh

647 kWh

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

33 dB(A)

33 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

132 %

Prated

6.50 kW

6.00 kW

SCOP

4.52

3.38

Tbiv

-10 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.90 kW

5.50 kW

COP Tj = -7°C

3.16

2.22

Cdh Tj = -7 °C

0.990

0.990

Pdh Tj = +2°C

3.50 kW

3.40 kW

COP Tj = +2°C

4.48

3.37

Cdh Tj = +2 °C

0.980

0.980

Pdh Tj = +7°C

2.25 kW

2.10 kW

COP Tj = +7°C

5.61

4.07

Cdh Tj = +7 °C

0.960

0.970

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022
Pdh Tj = 12°C

2.50 kW

2.50 kW

COP Tj = 12°C

6.92

6.58

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.60 kW

5.50 kW

COP Tj = Tbiv

2.68

2.22

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.60 kW

5.30 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.990

0.990

WTOL

60 °C

60 °C

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.70 kW

Annual energy consumption Qhe

2974 kWh

3667 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

Model: AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK
FIT-IN EVO
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK FIT-IN EVO
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
+7°C/12°C and +18°C/+23°C

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

6.40 kW

5.70 kW

El input

1.28 kW

1.97 kW

COP

5.00

2.90

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Cooling
EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14511-2
+7°C/+12°C

+18°C/+23°C

El input

2.10 kW

1.36 kW

Cooling capacity

6.50

7.00

EER

3.09

5.14

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14825
+7°C/+12°C

+18°C/+23°C

Pdesignc

6.50 kW

7.00 kW

SEER

4.01

6.49

Pdc Tj = 35°C

6.50 kW

7.00 kW

EER Tj = 35°C

3.09

5.14

Pdc Tj = 30°C

4.90 kW

5.39 kW

EER Tj = 30°C

3.99

6.65

Pdc Tj = 25°C

3.10 kW

3.32 kW

EER Tj = 25°C

4.55

4.93

Pdc Tj = 20°C

1.37 kW

1.78 kW

EER Tj = 20°C

3.96

12.82

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Annual energy consumption Qce

973 kWh

647 kWh

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

33 dB(A)

33 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

132 %

Prated

6.50 kW

6.00 kW

SCOP

4.52

3.38

Tbiv

-10 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.90 kW

5.50 kW

COP Tj = -7°C

3.16

2.22

Cdh Tj = -7 °C

0.990

0.990

Pdh Tj = +2°C

3.50 kW

3.40 kW

COP Tj = +2°C

4.48

3.37

Cdh Tj = +2 °C

0.980

0.980

Pdh Tj = +7°C

2.25 kW

2.10 kW

COP Tj = +7°C

5.61

4.07

Cdh Tj = +7 °C

0.960

0.970

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022
Pdh Tj = 12°C

2.50 kW

2.50 kW

COP Tj = 12°C

6.92

6.58

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.60 kW

5.50 kW

COP Tj = Tbiv

2.68

2.22

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.60 kW

5.30 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.990

0.990

WTOL

60 °C

60 °C

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.70 kW

Annual energy consumption Qhe

2974 kWh

3667 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 16147

Declared load profile

M

Efficiency ηDHW

111 %

COP

2.59

Heating up time

01:25 h:min

Standby power input

25.4 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

250 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

Model: AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK
FIT-IN EVO
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK FIT-IN EVO
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
+7°C/12°C and +18°C/+23°C

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

6.40 kW

5.70 kW

El input

1.28 kW

1.97 kW

COP

5.00

2.90

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Cooling
EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14511-2
+7°C/+12°C

+18°C/+23°C

El input

2.10 kW

1.36 kW

Cooling capacity

6.50

7.00

EER

3.09

5.14

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14825
+7°C/+12°C

+18°C/+23°C

Pdesignc

6.50 kW

7.00 kW

SEER

4.01

6.49

Pdc Tj = 35°C

6.50 kW

7.00 kW

EER Tj = 35°C

3.09

5.14

Pdc Tj = 30°C

4.90 kW

5.39 kW

EER Tj = 30°C

3.99

6.65

Pdc Tj = 25°C

3.10 kW

3.32 kW

EER Tj = 25°C

4.55

4.93

Pdc Tj = 20°C

1.37 kW

1.78 kW

EER Tj = 20°C

3.96

12.82

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Annual energy consumption Qce

973 kWh

647 kWh

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

33 dB(A)

33 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

132 %

Prated

6.50 kW

6.00 kW

SCOP

4.52

3.38

Tbiv

-10 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.90 kW

5.50 kW

COP Tj = -7°C

3.16

2.22

Cdh Tj = -7 °C

0.990

0.990

Pdh Tj = +2°C

3.50 kW

3.40 kW

COP Tj = +2°C

4.48

3.37

Cdh Tj = +2 °C

0.980

0.980

Pdh Tj = +7°C

2.25 kW

2.10 kW

COP Tj = +7°C

5.61

4.07

Cdh Tj = +7 °C

0.960

0.970

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022
Pdh Tj = 12°C

2.50 kW

2.50 kW

COP Tj = 12°C

6.92

6.58

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.60 kW

5.50 kW

COP Tj = Tbiv

2.68

2.22

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.60 kW

5.30 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.990

0.990

WTOL

60 °C

60 °C

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.70 kW

Annual energy consumption Qhe

2974 kWh

3667 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

124 %

COP

2.98

Heating up time

01:25 h:min

Standby power input

28.1 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

250 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

Model: AWHPR 8 MR + iMPI/E 4-8 iR32
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

AWHPR 8 MR + iMPI/E 4-8 iR32
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
+7°C/12°C and +18°C/+23°C

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

7.60 kW

8.00 kW

El input

1.59 kW

2.91 kW

COP

4.77

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Cooling

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14511-2
+7°C/+12°C

+18°C/+23°C

El input

2.15 kW

1.45 kW

Cooling capacity

6.50

7.10

EER

3.02

4.88

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14825
+7°C/+12°C

+18°C/+23°C

Pdesignc

6.50 kW

7.10 kW

SEER

4.43

5.89

Pdc Tj = 35°C

6.50 kW

7.10 kW

EER Tj = 35°C

3.02

4.88

Pdc Tj = 30°C

4.97 kW

5.65 kW

EER Tj = 30°C

4.12

6.81

Pdc Tj = 25°C

3.35 kW

3.18 kW

EER Tj = 25°C

4.74

5.26

Pdc Tj = 20°C

1.55 kW

1.67 kW

EER Tj = 20°C

5.50

7.40

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Annual energy consumption Qce

881 kWh

723 kWh

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

33 dB(A)

33 dB(A)

Sound power level outdoor

59 dB(A)

59 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

177 %

131 %

Prated

7.00 kW

7.00 kW

SCOP

4.50

3.34

Tbiv

-7 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

6.19 kW

6.19 kW

COP Tj = -7°C

2.97

2.09

Cdh Tj = -7 °C

0.990

0.990

Pdh Tj = +2°C

4.12 kW

3.79 kW

COP Tj = +2°C

4.46

3.24

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.78 kW

2.49 kW

COP Tj = +7°C

5.70

4.57

Cdh Tj = +7 °C

0.970

0.970

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022
Pdh Tj = 12°C

2.67 kW

2.55 kW

COP Tj = 12°C

7.80

6.10

Cdh Tj = +12 °C

0.960

0.960

Pdh Tj = Tbiv

6.19 kW

6.19 kW

COP Tj = Tbiv

2.97

2.09

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.64 kW

4.90 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.58

1.66

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.990

0.990

WTOL

60 °C

60 °C

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.36 kW

2.10 kW

Annual energy consumption Qhe

3213 kWh

4334 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

Model: AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK
FIT-IN EVO
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK FIT-IN EVO
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
+7°C/12°C and +18°C/+23°C

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

7.60 kW

8.00 kW

El input

1.59 kW

2.91 kW

COP

4.77

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Cooling
EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14511-2
+7°C/+12°C

+18°C/+23°C

El input

2.15 kW

1.45 kW

Cooling capacity

6.50

7.10

EER

3.02

4.88

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14825
+7°C/+12°C

+18°C/+23°C

Pdesignc

6.50 kW

7.10 kW

SEER

4.43

5.89

Pdc Tj = 35°C

6.50 kW

7.10 kW

EER Tj = 35°C

3.02

4.88

Pdc Tj = 30°C

4.97 kW

5.65 kW

EER Tj = 30°C

4.12

6.81

Pdc Tj = 25°C

3.35 kW

3.18 kW

EER Tj = 25°C

4.74

5.26

Pdc Tj = 20°C

1.55 kW

1.67 kW

EER Tj = 20°C

5.50

7.40

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Annual energy consumption Qce

881 kWh

723 kWh

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

33 dB(A)

33 dB(A)

Sound power level outdoor

59 dB(A)

59 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

177 %

131 %

Prated

7.00 kW

7.00 kW

SCOP

4.50

3.34

Tbiv

-7 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

6.19 kW

6.19 kW

COP Tj = -7°C

2.97

2.09

Cdh Tj = -7 °C

0.990

0.990

Pdh Tj = +2°C

4.12 kW

3.79 kW

COP Tj = +2°C

4.46

3.24

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.78 kW

2.49 kW

COP Tj = +7°C

5.70

4.57

Cdh Tj = +7 °C

0.970

0.970

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022
Pdh Tj = 12°C

2.67 kW

2.55 kW

COP Tj = 12°C

7.80

6.10

Cdh Tj = +12 °C

0.960

0.960

Pdh Tj = Tbiv

6.19 kW

6.19 kW

COP Tj = Tbiv

2.97

2.09

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.64 kW

4.90 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.58

1.66

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.990

0.990

WTOL

60 °C

60 °C

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.36 kW

2.10 kW

Annual energy consumption Qhe

3213 kWh

4334 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 16147

Declared load profile

M

Efficiency ηDHW

111 %

COP

2.59

Heating up time

01:25 h:min

Standby power input

25.4 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

250 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

Model: AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK
FIT-IN EVO
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK FIT-IN EVO
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
+7°C/12°C and +18°C/+23°C

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

7.60 kW

8.00 kW

El input

1.59 kW

2.91 kW

COP

4.77

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Cooling
EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14511-2
+7°C/+12°C

+18°C/+23°C

El input

2.15 kW

1.45 kW

Cooling capacity

6.50

7.10

EER

3.02

4.88

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 14825
+7°C/+12°C

+18°C/+23°C

Pdesignc

6.50 kW

7.10 kW

SEER

4.43

5.89

Pdc Tj = 35°C

6.50 kW

7.10 kW

EER Tj = 35°C

3.02

4.88

Pdc Tj = 30°C

4.97 kW

5.65 kW

EER Tj = 30°C

4.12

6.81

Pdc Tj = 25°C

3.35 kW

3.18 kW

EER Tj = 25°C

4.74

5.26

Pdc Tj = 20°C

1.55 kW

1.67 kW

EER Tj = 20°C

5.50

7.40

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Annual energy consumption Qce

881 kWh

723 kWh

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

33 dB(A)

33 dB(A)

Sound power level outdoor

59 dB(A)

59 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

177 %

131 %

Prated

7.00 kW

7.00 kW

SCOP

4.50

3.34

Tbiv

-7 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

6.19 kW

6.19 kW

COP Tj = -7°C

2.97

2.09

Cdh Tj = -7 °C

0.990

0.990

Pdh Tj = +2°C

4.12 kW

3.79 kW

COP Tj = +2°C

4.46

3.24

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.78 kW

2.49 kW

COP Tj = +7°C

5.70

4.57

Cdh Tj = +7 °C

0.970

0.970

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022
Pdh Tj = 12°C

2.67 kW

2.55 kW

COP Tj = 12°C

7.80

6.10

Cdh Tj = +12 °C

0.960

0.960

Pdh Tj = Tbiv

6.19 kW

6.19 kW

COP Tj = Tbiv

2.97

2.09

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.64 kW

4.90 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.58

1.66

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.990

0.990

WTOL

60 °C

60 °C

Poff

12 W

12 W

PTO

12 W

12 W

PSB

12 W

12 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.36 kW

2.10 kW

Annual energy consumption Qhe

3213 kWh

4334 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 35 of 35
This information was generated by the HP KEYMARK database on 23 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

124 %

COP

2.98

Heating up time

01:25 h:min

Standby power input

28.1 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

250 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

