Page 1 of 7
This information was generated by the HP KEYMARK database on 22 Jun 2022
Login
Summary of

Platinum BC Plus Monobloc 12 16 Mono

Reg. No.

ICIM-PDC-000067-00

Certificate Holder
Name

BAXI Climatización S.L.U

Address

López de Hoyos 35

Zip

28002

City

Madrid

Country

Spain

Certification Body

ICIM S.p.A.

Subtype title

Platinum BC Plus Monobloc 12 16 Mono

Heat Pump Type

Outdoor Air/Water

Refrigerant

R32

Mass of Refrigerant

2.8 kg

Certification Date

04.05.2020

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 7
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Platinum BC Plus Monobloc 12 Mono
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Platinum BC Plus Monobloc 12 Mono
Heating (medium temp)
Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

12.30 kW

11.90 kW

El input

2.56 kW

4.28 kW

COP

4.81

2.78

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 7
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

dB(A)

dB(A)

Sound power level outdoor

68 dB(A)

68 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

126 %

Prated

12.00 kW

13.00 kW

SCOP

4.29

3.23

Tbiv

-7 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

10.52 kW

11.29 kW

COP Tj = -7°C

2.88

2.05

Cdh Tj = -7 °C

0.90

0.90

Pdh Tj = +2°C

6.50 kW

7.31 kW

COP Tj = +2°C

4.15

3.14

Cdh Tj = +2 °C

0.90

0.90

Pdh Tj = +7°C

4.12 kW

4.96 kW

COP Tj = +7°C

5.74

4.25

Cdh Tj = +7 °C

0.90

0.90

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 7
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = 12°C

2.23 kW

2.37 kW

COP Tj = 12°C

5.40

4.94

Cdh Tj = +12 °C

0.90

0.90

Pdh Tj = Tbiv

10.52 kW

11.29 kW

COP Tj = Tbiv

2.88

2.05

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

12.01 kW

11.88 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.60

1.79

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.90

0.90

WTOL

60 °C

60 °C

Poff

9W

9W

PTO

15 W

15 W

PSB

9W

9W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.90 kW

Annual energy consumption Qhe

5726 kWh

8164 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 7
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Platinum BC Plus Monobloc 16 Mono
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Platinum BC Plus Monobloc 16 Mono
Heating (medium temp)
Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

16.30 kW

16.10 kW

El input

3.66 kW

5.90 kW

COP

4.45

2.73

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 7
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

dB(A)

dB(A)

Sound power level outdoor

71 dB(A)

71 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

128 %

Prated

16.00 kW

15.00 kW

SCOP

4.30

3.27

Tbiv

-7 °C

-7 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

14.15 kW

12.90 kW

COP Tj = -7°C

2.72

2.04

Cdh Tj = -7 °C

0.90

0.90

Pdh Tj = +2°C

8.92 kW

8.25 kW

COP Tj = +2°C

4.17

3.21

Cdh Tj = +2 °C

0.90

0.90

Pdh Tj = +7°C

5.64 kW

5.45 kW

COP Tj = +7°C

5.86

4.32

Cdh Tj = +7 °C

0.90

0.90

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 7
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = 12°C

2.47 kW

2.57 kW

COP Tj = 12°C

6.28

5.12

Cdh Tj = +12 °C

0.90

0.90

Pdh Tj = Tbiv

14.15 kW

12.90 kW

COP Tj = Tbiv

2.72

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

12.93 kW

11.16 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.41

1.65

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.90

0.90

WTOL

60 °C

60 °C

Poff

9W

9W

PTO

41 W

41 W

PSB

9W

9W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

3.10 kW

3.40 kW

Annual energy consumption Qhe

7687 kWh

9216 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

