Page 1 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Login
Summary of

Bosch Compress 7000iAW 7 OR and IR, Compress 6000 AW-7, Bosch
CS7400iAW 5, Bosch CS7001iAW 7

Reg.
No.

0111W0123

73249

Certificate Holder
Name

Bosch Thermotechnik GmbH

Address

Junkersstraße 20 - 24

Zip

City

Wernau

Country Germany

Certification
Body

DIN CERTCO Gesellschaft für Konformitätsbewertung mbH

Subtype title

Bosch Compress 7000iAW 7 OR and IR, Compress 6000 AW-7, Bosch CS7400iAW 5, Bosch
CS7001iAW 7

Heat Pump
Type

Outdoor Air/Water

Refrigerant

R410A

Mass of
Refrigerant

1.75 kg

Certification
Date

18.07.2017

Testing basis HP KEYMARK certification scheme rules rev. 8

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 IRMS-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 IRMS-S
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.34 kW

El input

0.46 kW

0.87 kW

COP

4.96

2.67

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

255 %

163 %

Prated

5.77 kW

5.08 kW

SCOP

6.45

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.77 kW

5.08 kW

COP Tj = +2°C

2.91

2.09

Pdh Tj = +7°C

3.39 kW

3.55 kW

COP Tj = +7°C

5.70

3.62

Pdh Tj = 12°C

1.79 kW

2.42 kW

COP Tj = 12°C

8.45

5.56

Pdh Tj = Tbiv

5.77 kW

5.08 kW

COP Tj = Tbiv

2.91

2.09

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.77 kW

5.08 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.91

2.09

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1195 kWh

1631 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

128 %

Prated

5.27 kW

4.82 kW

SCOP

4.27

3.28

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-16 °C

-15 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

3.20 kW

2.91 kW

COP Tj = -7°C

3.17

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.14 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

3.89 kW

COP Tj = Tbiv

2.43

1.97

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.50 kW

3.09 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.07

1.64

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.27 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

3040 kWh

3621 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.44

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

184 %

140 %

Prated

5.18 kW

4.20 kW

SCOP

4.68

3.57

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.67 kW

3.86 kW

COP Tj = -7°C

2.95

2.24

Pdh Tj = +2°C

2.81 kW

2.38 kW

COP Tj = +2°C

4.26

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.43

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.06

5.56

Pdh Tj = Tbiv

5.18 kW

4.20 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.18 kW

4.20 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2289 kWh

2431 kWh

Domestic Hot Water (DHW)
Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

109 %

COP

2.58

Heating up time

02:34 h:min

Standby power input

47.0 W

Reference hot water temperature

52.8 °C

Mixed water at 40°C

257 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

95 %

COP

2.21

Heating up time

04:09 h:min

Standby power input

73.0 W

Reference hot water temperature

51.8 °C

Mixed water at 40°C

259 l

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.43

Heating up time

03:18 h:min

Standby power input

53.0 W

Reference hot water temperature

53.2 °C

Mixed water at 40°C

263 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 IRM-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 IRM-S
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.34 kW

El input

0.46 kW

0.87 kW

COP

4.96

2.67

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

255 %

163 %

Prated

5.77 kW

5.08 kW

SCOP

6.45

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.77 kW

5.08 kW

COP Tj = +2°C

2.91

2.09

Pdh Tj = +7°C

3.39 kW

3.55 kW

COP Tj = +7°C

5.70

3.62

Pdh Tj = 12°C

1.79 kW

2.42 kW

COP Tj = 12°C

8.45

5.56

Pdh Tj = Tbiv

5.77 kW

5.08 kW

COP Tj = Tbiv

2.91

2.09

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.77 kW

5.08 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.91

2.09

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1195 kWh

1631 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

128 %

Prated

5.27 kW

4.82 kW

SCOP

4.27

3.28

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-16 °C

-15 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

3.20 kW

2.91 kW

COP Tj = -7°C

3.17

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.14 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

3.89 kW

COP Tj = Tbiv

2.43

1.97

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.50 kW

3.09 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.07

1.64

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.27 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

3040 kWh

3621 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.44

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

184 %

140 %

Prated

5.18 kW

4.20 kW

SCOP

4.68

3.57

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.67 kW

3.86 kW

COP Tj = -7°C

2.95

2.24

Pdh Tj = +2°C

2.81 kW

2.38 kW

COP Tj = +2°C

4.26

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.43

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.06

5.56

Pdh Tj = Tbiv

5.18 kW

4.20 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.18 kW

4.20 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2289 kWh

2431 kWh

Domestic Hot Water (DHW)
Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

119 %

COP

2.80

Heating up time

02:31 h:min

Standby power input

45.0 W

Reference hot water temperature

54.2 °C

Mixed water at 40°C

271 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

97 %

COP

2.26

Heating up time

04:04 h:min

Standby power input

64.0 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

271 l

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

106 %

COP

2.48

Heating up time

03:14 h:min

Standby power input

51.0 W

Reference hot water temperature

54.3 °C

Mixed water at 40°C

273 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 IRB-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 IRB-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.34 kW

El input

0.46 kW

0.87 kW

COP

4.96

2.67

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

255 %

163 %

Prated

5.77 kW

5.08 kW

SCOP

6.45

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.77 kW

5.08 kW

COP Tj = +2°C

2.91

2.09

Pdh Tj = +7°C

3.39 kW

3.55 kW

COP Tj = +7°C

5.70

3.62

Pdh Tj = 12°C

1.79 kW

2.42 kW

COP Tj = 12°C

8.45

5.56

Pdh Tj = Tbiv

5.77 kW

5.08 kW

COP Tj = Tbiv

2.91

2.09

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.77 kW

5.08 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.91

2.09

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1195 kWh

1631 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

128 %

Prated

5.27 kW

4.82 kW

SCOP

4.27

3.28

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-16 °C

-15 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

3.20 kW

2.91 kW

COP Tj = -7°C

3.17

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.14 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

3.89 kW

COP Tj = Tbiv

2.43

1.97

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.50 kW

3.09 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.07

1.64

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

3040 kWh

3621 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.44

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

184 %

140 %

Prated

5.18 kW

4.20 kW

SCOP

4.68

3.57

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.67 kW

3.86 kW

COP Tj = -7°C

2.95

2.24

Pdh Tj = +2°C

2.81 kW

2.38 kW

COP Tj = +2°C

4.26

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.43

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.06

5.56

Pdh Tj = Tbiv

5.18 kW

4.20 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.18 kW

4.20 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2289 kWh

2431 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 IRE-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 IRE-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.34 kW

El input

0.46 kW

0.87 kW

COP

4.96

2.67

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

255 %

163 %

Prated

5.77 kW

5.08 kW

SCOP

6.45

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.77 kW

5.08 kW

COP Tj = +2°C

2.91

2.09

Pdh Tj = +7°C

3.39 kW

3.55 kW

COP Tj = +7°C

5.70

3.62

Pdh Tj = 12°C

1.79 kW

2.42 kW

COP Tj = 12°C

8.45

5.56

Pdh Tj = Tbiv

5.77 kW

5.08 kW

COP Tj = Tbiv

2.91

2.09

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.77 kW

5.08 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.91

2.09

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1195 kWh

1631 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

128 %

Prated

5.27 kW

4.82 kW

SCOP

4.27

3.28

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-16 °C

-15 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

3.20 kW

2.91 kW

COP Tj = -7°C

3.17

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.14 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

3.89 kW

COP Tj = Tbiv

2.43

1.97

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.50 kW

3.09 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.07

1.64

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.27 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

3040 kWh

3621 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.44

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

184 %

140 %

Prated

5.18 kW

4.20 kW

SCOP

4.68

3.57

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.67 kW

3.86 kW

COP Tj = -7°C

2.95

2.24

Pdh Tj = +2°C

2.81 kW

2.38 kW

COP Tj = +2°C

4.26

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.43

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.06

5.56

Pdh Tj = Tbiv

5.18 kW

4.20 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.18 kW

4.20 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2289 kWh

2431 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 ORMS-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 ORMS-S
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 35 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

Domestic Hot Water (DHW)
Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 36 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

109 %

COP

2.58

Heating up time

02:34 h:min

Standby power input

47.0 W

Reference hot water temperature

52.8 °C

Mixed water at 40°C

257 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

95 %

COP

2.21

Heating up time

04:09 h:min

Standby power input

73.0 W

Reference hot water temperature

51.2 °C

Mixed water at 40°C

259 l

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 37 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.43

Heating up time

03:18 h:min

Standby power input

53.0 W

Reference hot water temperature

53.2 °C

Mixed water at 40°C

263 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 38 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 ORM-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 ORM-S
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 39 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 40 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 41 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 42 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 43 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

Domestic Hot Water (DHW)
Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 44 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

119 %

COP

2.79

Heating up time

02:31 h:min

Standby power input

45.0 W

Reference hot water temperature

54.2 °C

Mixed water at 40°C

271 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

97 %

COP

2.26

Heating up time

04:04 h:min

Standby power input

64.0 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

271 l

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 45 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

106 %

COP

2.48

Heating up time

03:14 h:min

Standby power input

51.0 W

Reference hot water temperature

54.3 °C

Mixed water at 40°C

273 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 46 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 ORB-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 ORB-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 47 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 48 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 49 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 50 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 51 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 52 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 ORE-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 ORE-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 53 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 54 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 55 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 56 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 57 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 58 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch Compress 6000 AW-7 AWB
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch Compress 6000 AW-7 AWB
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 59 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 60 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 61 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 62 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 63 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 64 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch Compress 6000 AW-7 AWM
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch Compress 6000 AW-7 AWM
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 65 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 66 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 67 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 68 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 69 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

Domestic Hot Water (DHW)
Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 70 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

119 %

COP

2.79

Heating up time

02:31 h:min

Standby power input

45.0 W

Reference hot water temperature

54.2 °C

Mixed water at 40°C

271 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

97 %

COP

2.26

Heating up time

04:04 h:min

Standby power input

64.0 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

271 l

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 71 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

106 %

COP

2.48

Heating up time

03:14 h:min

Standby power input

51.0 W

Reference hot water temperature

54.3 °C

Mixed water at 40°C

273 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 72 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch Compress 6000 AW-7 AWMS
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch Compress 6000 AW-7 AWMS
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 73 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 74 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 75 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 76 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 77 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

Domestic Hot Water (DHW)
Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 78 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

109 %

COP

2.58

Heating up time

02:34 h:min

Standby power input

47.0 W

Reference hot water temperature

52.8 °C

Mixed water at 40°C

257 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

95 %

COP

2.21

Heating up time

04:09 h:min

Standby power input

73.0 W

Reference hot water temperature

51.2 °C

Mixed water at 40°C

259 l

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 79 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.43

Heating up time

03:18 h:min

Standby power input

53.0 W

Reference hot water temperature

53.2 °C

Mixed water at 40°C

263 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 80 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch Compress 6000 AW-7 AWE
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch Compress 6000 AW-7 AWE
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 81 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 82 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 83 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 84 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 85 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 86 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7400iAW 5 ORB
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7400iAW 5 ORB
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.82 kW

1.78 kW

El input

0.56 kW

0.69 kW

COP

5.01

2.57

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 87 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

240 %

163 %

Prated

5.50 kW

5.40 kW

SCOP

6.07

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.48 kW

5.40 kW

COP Tj = +2°C

3.03

2.10

Pdh Tj = +7°C

3.81 kW

3.56 kW

COP Tj = +7°C

5.16

3.57

Pdh Tj = 12°C

1.71 kW

2.44 kW

COP Tj = 12°C

8.06

5.53

Pdh Tj = Tbiv

5.48 kW

5.40 kW

COP Tj = Tbiv

3.03

2.10

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.48 kW

5.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 88 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.03

2.10

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1211 kWh

1736 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

118 %

Prated

4.30 kW

4.00 kW

SCOP

4.27

3.03

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 89 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

2.50 kW

2.29 kW

COP Tj = -7°C

3.64

2.52

Pdh Tj = +2°C

1.49 kW

1.80 kW

COP Tj = +2°C

5.22

3.82

Pdh Tj = +7°C

1.14 kW

2.08 kW

COP Tj = +7°C

6.44

4.68

Pdh Tj = 12°C

1.24 kW

2.48 kW

COP Tj = 12°C

7.03

6.02

Pdh Tj = Tbiv

3.75 kW

3.53 kW

COP Tj = Tbiv

2.29

1.64

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.44 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.11

1.56

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

Cdh Tj = -7 °C

Cdh Tj = +2 °C

Cdh Tj = +7 °C

Cdh Tj = +12 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 90 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2482 kWh

3252 kWh

Pdh Tj = -15°C (if TOL<-20°C)

3.75

3.53

COP Tj = -15°C (if TOL<-20°C)

2.29

1.64

Cdh Tj = -15 °C

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

196 %

133 %

Prated

4.76 kW

4.49 kW

SCOP

4.98

3.40

Tbiv

-10 °C

-10 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 91 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.27 kW

3.93 kW

COP Tj = -7°C

3.11

2.11

Pdh Tj = +2°C

2.51 kW

2.41 kW

COP Tj = +2°C

4.96

3.36

Pdh Tj = +7°C

1.51 kW

2.06 kW

COP Tj = +7°C

6.40

4.41

Pdh Tj = 12°C

1.27 kW

2.45 kW

COP Tj = 12°C

7.53

5.76

Pdh Tj = Tbiv

4.76 kW

4.49 kW

COP Tj = Tbiv

2.68

1.82

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.76 kW

4.49 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1975 kWh

2724 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 92 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7400iAW 5 ORE
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7400iAW 5 ORE
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.82 kW

1.78 kW

El input

0.56 kW

0.69 kW

COP

5.01

2.57

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 93 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

240 %

163 %

Prated

5.50 kW

5.40 kW

SCOP

6.07

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.48 kW

5.40 kW

COP Tj = +2°C

3.03

2.10

Pdh Tj = +7°C

3.81 kW

3.56 kW

COP Tj = +7°C

5.16

3.57

Pdh Tj = 12°C

1.71 kW

2.44 kW

COP Tj = 12°C

8.06

5.53

Pdh Tj = Tbiv

5.48 kW

5.40 kW

COP Tj = Tbiv

3.03

2.10

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.48 kW

5.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 94 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.03

2.10

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1211 kWh

1736 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

118 %

Prated

4.30 kW

4.00 kW

SCOP

4.27

3.03

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 95 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

2.50 kW

2.29 kW

COP Tj = -7°C

3.64

2.52

Pdh Tj = +2°C

1.49 kW

1.80 kW

COP Tj = +2°C

5.22

3.82

Pdh Tj = +7°C

1.14 kW

2.08 kW

COP Tj = +7°C

6.44

4.68

Pdh Tj = 12°C

1.24 kW

2.48 kW

COP Tj = 12°C

7.03

6.02

Pdh Tj = Tbiv

3.75 kW

3.53 kW

COP Tj = Tbiv

2.29

1.64

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.44 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.11

1.56

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

Cdh Tj = -7 °C

Cdh Tj = +2 °C

Cdh Tj = +7 °C

Cdh Tj = +12 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 96 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

4.30 kW

4.00 kW

Annual energy consumption Qhe

2482 kWh

3252 kWh

Pdh Tj = -15°C (if TOL<-20°C)

3.75

3.53

COP Tj = -15°C (if TOL<-20°C)

2.29

1.64

Cdh Tj = -15 °C

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

196 %

133 %

Prated

4.76 kW

4.49 kW

SCOP

4.98

3.40

Tbiv

-10 °C

-10 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 97 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.27 kW

3.93 kW

COP Tj = -7°C

3.11

2.11

Pdh Tj = +2°C

2.51 kW

2.41 kW

COP Tj = +2°C

4.96

3.36

Pdh Tj = +7°C

1.51 kW

2.06 kW

COP Tj = +7°C

6.40

4.41

Pdh Tj = 12°C

1.27 kW

2.45 kW

COP Tj = 12°C

7.53

5.76

Pdh Tj = Tbiv

4.76 kW

4.49 kW

COP Tj = Tbiv

2.68

1.82

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.76 kW

4.49 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1975 kWh

2724 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 98 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7400iAW 5 ORM
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7400iAW 5 ORM
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.82 kW

1.78 kW

El input

0.56 kW

0.69 kW

COP

5.01

2.57

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 99 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

240 %

163 %

Prated

5.50 kW

5.40 kW

SCOP

6.07

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.48 kW

5.40 kW

COP Tj = +2°C

3.03

2.10

Pdh Tj = +7°C

3.81 kW

3.56 kW

COP Tj = +7°C

5.16

3.57

Pdh Tj = 12°C

1.71 kW

2.44 kW

COP Tj = 12°C

8.06

5.53

Pdh Tj = Tbiv

5.48 kW

5.40 kW

COP Tj = Tbiv

3.03

2.10

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.48 kW

5.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 100 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.03

2.10

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1211 kWh

1736 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

118 %

Prated

4.30 kW

4.00 kW

SCOP

4.27

3.03

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 101 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

2.50 kW

2.29 kW

COP Tj = -7°C

3.64

2.52

Pdh Tj = +2°C

1.49 kW

1.80 kW

COP Tj = +2°C

5.22

3.82

Pdh Tj = +7°C

1.14 kW

2.08 kW

COP Tj = +7°C

6.44

4.68

Pdh Tj = 12°C

1.24 kW

2.48 kW

COP Tj = 12°C

7.03

6.02

Pdh Tj = Tbiv

3.75 kW

3.53 kW

COP Tj = Tbiv

2.29

1.64

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.44 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.11

1.56

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

Cdh Tj = -7 °C

Cdh Tj = +2 °C

Cdh Tj = +7 °C

Cdh Tj = +12 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 102 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

4.30 kW

4.00 kW

Annual energy consumption Qhe

2482 kWh

3252 kWh

Pdh Tj = -15°C (if TOL<-20°C)

3.75

1.64

COP Tj = -15°C (if TOL<-20°C)

2.29

1.64

Cdh Tj = -15 °C

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

196 %

133 %

Prated

4.76 kW

4.49 kW

SCOP

4.98

3.40

Tbiv

-10 °C

-10 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 103 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.27 kW

3.93 kW

COP Tj = -7°C

3.11

2.11

Pdh Tj = +2°C

2.51 kW

2.41 kW

COP Tj = +2°C

4.96

3.36

Pdh Tj = +7°C

1.51 kW

2.06 kW

COP Tj = +7°C

6.40

4.41

Pdh Tj = 12°C

1.27 kW

2.45 kW

COP Tj = 12°C

7.53

5.76

Pdh Tj = Tbiv

4.76 kW

4.49 kW

COP Tj = Tbiv

2.68

1.82

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.76 kW

4.49 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1975 kWh

2724 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 104 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Domestic Hot Water (DHW)
Warmer Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

119 %

COP

2.80

Heating up time

02:49 h:min

Standby power input

47.0 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

261 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

84 %

COP

1.96

Heating up time

04:11 h:min

Standby power input

66.0 W

Reference hot water temperature

53.0 °C

Mixed water at 40°C

279 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 105 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Average Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

100 %

COP

2.36

Heating up time

03:34 h:min

Standby power input

52.0 W

Reference hot water temperature

53.5 °C

Mixed water at 40°C

271 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 106 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7400iAW 5 ORMS
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7400iAW 5 ORMS
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.82 kW

1.78 kW

El input

0.56 kW

0.69 kW

COP

5.01

2.57

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 107 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

240 %

163 %

Prated

5.50 kW

5.40 kW

SCOP

6.07

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.48 kW

5.40 kW

COP Tj = +2°C

3.03

2.10

Pdh Tj = +7°C

3.81 kW

3.56 kW

COP Tj = +7°C

5.16

3.57

Pdh Tj = 12°C

1.71 kW

2.44 kW

COP Tj = 12°C

8.06

5.53

Pdh Tj = Tbiv

5.48 kW

5.40 kW

COP Tj = Tbiv

3.03

2.10

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.48 kW

5.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 108 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.03

2.10

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1211 kWh

1736 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

118 %

Prated

4.30 kW

4.00 kW

SCOP

4.27

3.03

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 109 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

2.50 kW

2.29 kW

COP Tj = -7°C

3.64

2.52

Pdh Tj = +2°C

1.49 kW

1.80 kW

COP Tj = +2°C

5.22

3.82

Pdh Tj = +7°C

1.14 kW

2.08 kW

COP Tj = +7°C

6.44

4.68

Pdh Tj = 12°C

1.24 kW

2.48 kW

COP Tj = 12°C

7.03

6.02

Pdh Tj = Tbiv

3.75 kW

3.53 kW

COP Tj = Tbiv

2.29

1.64

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.44 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.11

1.56

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

Cdh Tj = -7 °C

Cdh Tj = +2 °C

Cdh Tj = +7 °C

Cdh Tj = +12 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 110 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

4.30 kW

4.00 kW

Annual energy consumption Qhe

2482 kWh

3252 kWh

Pdh Tj = -15°C (if TOL<-20°C)

3.75

1.64

COP Tj = -15°C (if TOL<-20°C)

2.29

1.64

Cdh Tj = -15 °C

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

196 %

133 %

Prated

4.76 kW

4.49 kW

SCOP

4.98

3.40

Tbiv

-10 °C

-10 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 111 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.27 kW

3.93 kW

COP Tj = -7°C

3.11

2.11

Pdh Tj = +2°C

2.51 kW

2.41 kW

COP Tj = +2°C

4.96

3.36

Pdh Tj = +7°C

1.51 kW

2.06 kW

COP Tj = +7°C

6.40

4.41

Pdh Tj = 12°C

1.27 kW

2.45 kW

COP Tj = 12°C

7.53

5.76

Pdh Tj = Tbiv

4.76 kW

4.49 kW

COP Tj = Tbiv

2.68

1.82

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.76 kW

4.49 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1975 kWh

2724 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 112 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Domestic Hot Water (DHW)
Warmer Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

110 %

COP

2.58

Heating up time

02:45 h:min

Standby power input

49.0 W

Reference hot water temperature

51.7 °C

Mixed water at 40°C

247 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

80 %

COP

1.88

Heating up time

04:05 h:min

Standby power input

67.0 W

Reference hot water temperature

51.7 °C

Mixed water at 40°C

259 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 113 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Average Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

98 %

COP

2.31

Heating up time

03:12 h:min

Standby power input

54.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

261 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 114 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7001iAW 7 ORM-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7001iAW 7 ORM-S
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 115 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 116 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 117 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

Cdh Tj = -7 °C

Cdh Tj = +2 °C

Cdh Tj = +7 °C

Cdh Tj = +12 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 118 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Cdh Tj = -15 °C

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 119 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 120 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Domestic Hot Water (DHW)
Warmer Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

119 %

COP

2.79

Heating up time

02:31 h:min

Standby power input

45.0 W

Reference hot water temperature

54.2 °C

Mixed water at 40°C

271 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

97 %

COP

2.26

Heating up time

04:04 h:min

Standby power input

64.0 W

Reference hot water temperature

53.1 °C

Mixed water at 40°C

271 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 121 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Average Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

106 %

COP

2.48

Heating up time

03:14 h:min

Standby power input

51.0 W

Reference hot water temperature

54.3 °C

Mixed water at 40°C

273 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 122 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7001iAW 7 ORMS-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7001iAW 7 ORMS-S
Heating + DHW + low temp
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 123 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 124 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 125 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

Cdh Tj = -7 °C

Cdh Tj = +2 °C

Cdh Tj = +7 °C

Cdh Tj = +12 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 126 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Cdh Tj = -15 °C

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

25 dB(A)

25 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 127 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 128 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Domestic Hot Water (DHW)
Warmer Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

109 %

COP

2.58

Heating up time

02:34 h:min

Standby power input

47.0 W

Reference hot water temperature

52.8 °C

Mixed water at 40°C

257 l

Colder Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

95 %

COP

2.21

Heating up time

04:09 h:min

Standby power input

73.0 W

Reference hot water temperature

51.2 °C

Mixed water at 40°C

259 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 129 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Average Climate

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.43

Heating up time

03:18 h:min

Standby power input

53.0 W

Reference hot water temperature

53.2 °C

Mixed water at 40°C

263 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 130 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7001iAW 7 ORE-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7001iAW 7 ORE-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 131 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 132 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 133 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

Cdh Tj = -7 °C

Cdh Tj = +2 °C

Cdh Tj = +7 °C

Cdh Tj = +12 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 134 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Cdh Tj = -15 °C

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 135 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 136 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7001iAW 7 ORB-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7001iAW 7 ORB-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 137 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 138 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 139 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 140 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 141 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

1.00

1.00

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 142 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch GCH7000iFAW 7 O
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch GCH7000iFAW 7 O
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

9.03 kW

7.41 kW

El input

2.4 kW

2.82 kW

COP

3.76

2.62

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 143 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

24 dB(A)

24 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

210 %

164 %

Prated

6.54 kW

6.10 kW

SCOP

5.31

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.54 kW

6.1 kW

COP Tj = +2°C

3.04

2.33

Cdh Tj = +2 °C

1.000

1.000

Pdh Tj = +7°C

4.02 kW

4.07 kW

COP Tj = +7°C

5.03

3.47

Cdh Tj = +7 °C

1.000

1.000

Pdh Tj = 12°C

1.77 kW

2.49 kW

COP Tj = 12°C

6.36

5.71

Cdh Tj = +12 °C

1.000

0.950

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 144 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = Tbiv

6.54 kW

6.1 kW

COP Tj = Tbiv

3.04

2.33

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.54 kW

6.1 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.04

2.33

WTOL

62 °C

62 °C

Poff

7W

7W

PTO

6W

6W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Gas

Gas

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1645 kWh

1957 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

24 dB(A)

24 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 145 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
ηs

152 %

122 %

Prated

5.35 kW

5.29 kW

SCOP

3.87

3.13

Tbiv

-17 °C

-15 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.19 kW

3.21 kW

COP Tj = -7°C

3.32

2.52

Cdh Tj = -7 °C

1.000

1.000

Pdh Tj = +2°C

1.18 kW

1.78 kW

COP Tj = +2°C

4.59

3.71

Cdh Tj = +2 °C

1.000

1.000

Pdh Tj = +7°C

1.18 kW

2.13 kW

COP Tj = +7°C

5.00

5.01

Cdh Tj = +7 °C

1.000

0.950

Pdh Tj = 12°C

1.36 kW

2.58 kW

COP Tj = 12°C

6.19

6.89

Cdh Tj = +12 °C

0.900

0.940

Pdh Tj = Tbiv

4.39 kW

4.32 kW

COP Tj = Tbiv

2.31

1.82

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

1.77 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.16

1.54

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 146 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
WTOL

62 °C

62 °C

Poff

7W

7W

PTO

6W

6W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Gas

Gas

Supplementary Heater: PSUP

1.28 kW

3.52 kW

Annual energy consumption Qhe

3405 kWh

4162 kWh

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

24 dB(A)

24 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

133 %

Prated

5.39 kW

6.25 kW

SCOP

4.31

3.4

Tbiv

-10 °C

-7 °C

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 147 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.55 kW

5.53 kW

COP Tj = -7°C

2.96

2.02

Cdh Tj = -7 °C

1.000

1.000

Pdh Tj = +2°C

2.63 kW

3.53 kW

COP Tj = +2°C

4.34

3.31

Cdh Tj = +2 °C

1.000

1.000

Pdh Tj = +7°C

1.75 kW

2.13 kW

COP Tj = +7°C

5.24

4.55

Cdh Tj = +7 °C

1.000

1.000

Pdh Tj = 12°C

1.36 kW

2.54 kW

COP Tj = 12°C

6.25

6.41

Cdh Tj = +12 °C

0.900

0.940

Pdh Tj = Tbiv

5.39 kW

5.53 kW

COP Tj = Tbiv

2.56

2.02

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.39 kW

4.61 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.56

1.93

WTOL

62 °C

62 °C

Poff

7W

7W

PTO

6W

6W

PSB

17 W

17 W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 148 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
PCK

0W

0W

Supplementary Heater: Type of energy input

Gas

Gas

Supplementary Heater: PSUP

0 kW

1.6 kW

Annual energy consumption Qhe

2586 kWh

3800 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 149 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CSH7000iAW 7 OR
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CSH7000iAW 7 OR
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.40 kW

El input

0.43 kW

0.88 kW

COP

5.27

2.75

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 150 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

261 %

175 %

Prated

6.27 kW

5.60 kW

SCOP

6.59

4.45

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

3.05

2.19

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.70

3.86

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

8.77

5.94

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

3.05

2.19

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 151 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.05

2.19

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1270 kWh

1683 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

178 %

130 %

Prated

5.11 kW

4.82 kW

SCOP

4.53

3.32

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 152 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.61

2.72

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.73

4.24

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

7.41

5.03

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

8.16

6.52

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.43

1.75

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.25

1.65

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 153 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2781 kWh

3575 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

1.97

COP Tj = -15°C (if TOL<-20°C)

2.68

1.97

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

202 %

143 %

Prated

5.43 kW

4.56 kW

SCOP

5.13

3.65

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.91 kW

4.26 kW

COP Tj = -7°C

3.08

2.24

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

5.00

3.66

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 154 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.99

4.68

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

8.38

6.14

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.64

1.89

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.64

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2190 kWh

2580 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 155 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CSH7400iAW 5 OR
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CSH7400iAW 5 OR
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.82 kW

1.78 kW

El input

0.56 kW

0.69 kW

COP

5.01

2.57

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 156 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

240 %

163 %

Prated

5.50 kW

5.40 kW

SCOP

6.07

4.16

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.48 kW

5.40 kW

COP Tj = +2°C

3.03

2.10

Pdh Tj = +7°C

3.81 kW

3.56 kW

COP Tj = +7°C

5.16

3.57

Pdh Tj = 12°C

1.71 kW

2.44 kW

COP Tj = 12°C

8.06

5.53

Pdh Tj = Tbiv

5.48 kW

5.40 kW

COP Tj = Tbiv

3.03

2.10

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.48 kW

5.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 157 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

3.03

2.10

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1211 kWh

1736 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

168 %

118 %

Prated

4.30 kW

4.00 kW

SCOP

4.27

3.03

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 158 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

2.50 kW

2.29 kW

COP Tj = -7°C

3.64

2.52

Pdh Tj = +2°C

1.49 kW

1.80 kW

COP Tj = +2°C

5.22

3.82

Pdh Tj = +7°C

1.14 kW

2.08 kW

COP Tj = +7°C

6.44

4.68

Pdh Tj = 12°C

1.24 kW

2.48 kW

COP Tj = 12°C

7.03

6.02

Pdh Tj = Tbiv

3.75 kW

3.53 kW

COP Tj = Tbiv

2.29

1.64

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.44 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.11

1.56

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 159 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2482 kWh

3252 kWh

Pdh Tj = -15°C (if TOL<-20°C)

3.75

1.64

COP Tj = -15°C (if TOL<-20°C)

2.29

1.64

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

29 dB(A)

29 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

196 %

133 %

Prated

4.76 kW

4.49 kW

SCOP

4.98

3.40

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.27 kW

3.93 kW

COP Tj = -7°C

3.11

2.11

Pdh Tj = +2°C

2.51 kW

2.41 kW

COP Tj = +2°C

4.96

3.36

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 160 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.51 kW

2.06 kW

COP Tj = +7°C

6.40

4.41

Pdh Tj = 12°C

1.27 kW

2.45 kW

COP Tj = 12°C

7.53

5.76

Pdh Tj = Tbiv

4.76 kW

4.49 kW

COP Tj = Tbiv

2.68

1.82

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.76 kW

4.49 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.68

1.82

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

n/a

n/a

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1975 kWh

2724 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 161 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7400iAW 5 ORMB
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7400iAW 5 ORMB
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.82 kW

1.78 kW

El input

0.59 kW

0.71 kW

COP

4.76

2.49

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 162 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

49 dB(A)

49 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

223 %

158 %

Prated

5.50 kW

5.40 kW

SCOP

5.65

4.01

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.48 kW

5.40 kW

COP Tj = +2°C

2.93

2.07

Pdh Tj = +7°C

3.81 kW

3.56 kW

COP Tj = +7°C

4.91

3.48

Pdh Tj = 12°C

1.71 kW

2.44 kW

COP Tj = 12°C

7.26

5.26

Pdh Tj = Tbiv

5.48 kW

5.40 kW

COP Tj = Tbiv

2.93

2.07

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.48 kW

5.40 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 163 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.93

2.07

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1301 kWh

1797 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

49 dB(A)

49 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

157 %

113 %

Prated

4.30 kW

4.00 kW

SCOP

4.00

2.90

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 164 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-18 °C

Pdh Tj = -7°C

2.50 kW

2.29 kW

COP Tj = -7°C

3.50

2.46

Pdh Tj = +2°C

1.49 kW

1.80 kW

COP Tj = +2°C

4.84

3.65

Pdh Tj = +7°C

1.14 kW

2.08 kW

COP Tj = +7°C

5.73

4.46

Pdh Tj = 12°C

1.24 kW

2.48 kW

COP Tj = 12°C

6.26

5.71

Pdh Tj = Tbiv

3.75 kW

3.53 kW

COP Tj = Tbiv

2.24

1.62

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.44 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.07

1.54

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

4.30 kW

4.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 165 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2650 kWh

3405 kWh

Pdh Tj = -15°C (if TOL<-20°C)

3.75

3.53

COP Tj = -15°C (if TOL<-20°C)

2.24

1.62

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

49 dB(A)

49 dB(A)

Sound power level outdoor

50 dB(A)

50 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

183 %

127 %

Prated

4.76 kW

4.49 kW

SCOP

4.66

3.26

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.27 kW

3.94 kW

COP Tj = -7°C

3.02

2.08

Pdh Tj = +2°C

2.51 kW

2.41 kW

COP Tj = +2°C

4.70

3.26

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 166 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.51 kW

2.06 kW

COP Tj = +7°C

5.85

4.21

Pdh Tj = 12°C

1.27 kW

2.45 kW

COP Tj = 12°C

6.67

5.47

Pdh Tj = Tbiv

4.76 kW

4.49 kW

COP Tj = Tbiv

2.62

1.80

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.76 kW

4.49 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.62

1.80

WTOL

60 °C

60 °C

Poff

17 W

17 W

PTO

22 W

22 W

PSB

17 W

17 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2112 kWh

2843 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 167 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7001iAW 7 ORMB-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7001iAW 7 ORMB-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.28 kW

2.40 kW

El input

0.46 kW

0.90 kW

COP

4.96

2.68

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 168 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

49 dB(A)

49 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

241 %

167 %

Prated

6.27 kW

5.60 kW

SCOP

6.11

4.25

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

6.27 kW

5.60 kW

COP Tj = +2°C

2.95

2.16

Pdh Tj = +7°C

4.09 kW

3.77 kW

COP Tj = +7°C

5.41

3.76

Pdh Tj = 12°C

1.79 kW

2.54 kW

COP Tj = 12°C

7.85

5.64

Pdh Tj = Tbiv

6.27 kW

5.60 kW

COP Tj = Tbiv

2.95

2.16

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.27 kW

5.60 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 169 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.95

2.16

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1371 kWh

1762 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

49 dB(A)

49 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

125 %

Prated

5.11 kW

4.82 kW

SCOP

4.26

3.20

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 170 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-17 °C

-17 °C

TOL

-20 °C

-19 °C

Pdh Tj = -7°C

3.20 kW

3.01 kW

COP Tj = -7°C

3.49

2.66

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.32

4.05

Pdh Tj = +7°C

1.19 kW

2.15 kW

COP Tj = +7°C

6.54

4.78

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

7.19

6.16

Pdh Tj = Tbiv

4.45 kW

4.20 kW

COP Tj = Tbiv

2.38

1.73

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

4.07 kW

3.39 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.20

1.62

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.11 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 171 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

2956 kWh

3715 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

3.89

COP Tj = -15°C (if TOL<-20°C)

2.62

1.94

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

49 dB(A)

49 dB(A)

Sound power level outdoor

47 dB(A)

47 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

189 %

137 %

Prated

5.43 kW

4.56 kW

SCOP

4.81

3.50

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.90 kW

4.26 kW

COP Tj = -7°C

2.99

2.21

Pdh Tj = +2°C

2.92 kW

2.57 kW

COP Tj = +2°C

4.74

3.55

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 172 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.41

4.47

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

7.37

5.82

Pdh Tj = Tbiv

5.43 kW

4.56 kW

COP Tj = Tbiv

2.58

1.87

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.43 kW

4.56 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.58

1.87

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

4W

4W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2335 kWh

2689 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 173 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

Model: Bosch CS7000iAW 7 IRMB-S
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Bosch CS7000iAW 7 IRMB-S
Heating (medium temp)
Indoor + Outdoor
Colder Climate + Warmer Climate
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

2.29 kW

2.34 kW

El input

0.49 kW

0.90 kW

COP

4.69

2.59

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Warmer Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 174 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

237 %

156 %

Prated

5.77 kW

5.08 kW

SCOP

6.00

3.98

Tbiv

2 °C

2 °C

TOL

2 °C

2 °C

Pdh Tj = +2°C

5.77 kW

5.08 kW

COP Tj = +2°C

2.83

2.06

Pdh Tj = +7°C

3.39 kW

3.55 kW

COP Tj = +7°C

5.39

3.53

Pdh Tj = 12°C

1.79 kW

2.42 kW

COP Tj = 12°C

7.60

5.29

Pdh Tj = Tbiv

5.77 kW

5.08 kW

COP Tj = Tbiv

2.83

2.06

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.77 kW

5.08 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 175 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.83

2.06

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

1285 kWh

1704 kWh

Colder Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

158 %

122 %

Prated

5.27 kW

4.82 kW

SCOP

4.03

3.14

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 176 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Tbiv

-16 °C

-16 °C

TOL

-20 °C

-17 °C

Pdh Tj = -7°C

3.20 kW

2.91 kW

COP Tj = -7°C

3.07

2.66

Pdh Tj = +2°C

1.80 kW

1.91 kW

COP Tj = +2°C

5.33

4.05

Pdh Tj = +7°C

1.14 kW

2.15 kW

COP Tj = +7°C

6.53

4.79

Pdh Tj = 12°C

1.31 kW

2.61 kW

COP Tj = 12°C

7.20

6.16

Pdh Tj = Tbiv

4.45 kW

3.93 kW

COP Tj = Tbiv

2.38

1.73

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

3.50 kW

3.09 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.03

1.62

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

5.27 kW

4.82 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 177 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Annual energy consumption Qhe

3222 kWh

3787 kWh

Pdh Tj = -15°C (if TOL<-20°C)

4.15

3.89

COP Tj = -15°C (if TOL<-20°C)

2.38

1.94

Average Climate

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

48 dB(A)

48 dB(A)

Sound power level outdoor

36 dB(A)

36 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

173 %

134 %

Prated

5.17 kW

4.20 kW

SCOP

4.41

3.44

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

4.67 kW

3.86 kW

COP Tj = -7°C

2.87

2.21

Pdh Tj = +2°C

2.81 kW

2.38 kW

COP Tj = +2°C

5.33

3.56

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 178 of 178
This information was generated by the HP KEYMARK database on 22 Jun 2022
Pdh Tj = +7°C

1.84 kW

2.11 kW

COP Tj = +7°C

6.40

4.26

Pdh Tj = 12°C

1.33 kW

2.56 kW

COP Tj = 12°C

7.13

5.35

Pdh Tj = Tbiv

5.18 kW

4.20 kW

COP Tj = Tbiv

2.58

1.88

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.18 kW

4.20 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.58

1.88

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2421 kWh

2525 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

