Page 1 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
Login
Summary of

JAMA Star-6 inverter

Reg. No.

012-SC0664-18

Certificate Holder
Name

Kaukora

Address

Tuotekatu 11

Zip

FI-21200

City

Raisio

Country

Finland

Certification Body

RISE CERT

Subtype title

JAMA Star-6 inverter

Heat Pump Type

Brine/Water and Water/Water

Refrigerant

R407c

Mass of Refrigerant

1.16 kg

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

Model: Star-6 inverter
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Star-6 inverter
Heating (medium temp)
Indoor
Colder Climate
No
n/a

General Data
Power supply

3x400V 50Hz

Brine/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EN 14511-2
Low temperature

Medium temperature

Heat output

3.15 kW

2.78 kW

El input

0.67 kW

0.93 kW

COP

4.72

2.99

Colder Climate
EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

6.00 kW

SCOP

5.48

4.13

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Pdh Tj = +2°C

2.10 kW

2.10 kW

COP Tj = +2°C

5.91

4.51

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

4.15

4.81

Pdh Tj = Tbiv

5.40 kW

5.50 kW

COP Tj = Tbiv

4.15

2.84

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.50 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.97

0.98

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

10 W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2481 kWh

3287 kWh

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

200 %

150 %

Prated

5.50 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
SCOP

5.20

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.98

0.99

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

10 W

7W

PSB

7W

7W

PCK

9W

9W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2188 kWh

2875 kWh

Water/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EN 14511-2
Low temperature

Medium temperature

Heat output

4.30 kW

3.82 kW

El input

0.66 kW

1.00 kW

COP

6.00

3.83

Colder Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

282 %

222 %

Prated

7.00 kW

7.00 kW

SCOP

7.25

5.75

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

4.30 kW

4.30 kW

COP Tj = -7°C

7.00

5.39

Pdh Tj = +2°C

2.70 kW

2.70 kW

COP Tj = +2°C

7.83

6.21

Pdh Tj = +7°C

1.80 kW

1.80 kW

COP Tj = +7°C

8.14

6.85

Pdh Tj = 12°C

1.80 kW

1.60 kW

COP Tj = 12°C

7.70

6.64

Pdh Tj = Tbiv

7.00 kW

7.00 kW

COP Tj = Tbiv

5.79

4.21

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

7.00 kW

7.00 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

5.79

4.21

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.95

0.96

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

18 W

15 W

PSB

10 W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2378 kWh

3005 kWh

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

270 %

214 %

Prated

7.00 kW

7.00 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
SCOP

6.95

5.55

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

6.30 kW

6.30 kW

COP Tj = -7°C

6.07

4.52

Pdh Tj = +2°C

3.90 kW

3.90 kW

COP Tj = +2°C

7.09

5.62

Pdh Tj = +7°C

2.50 kW

2.50 kW

COP Tj = +7°C

7.84

6.34

Pdh Tj = 12°C

1.80 kW

1.60 kW

COP Tj = 12°C

7.97

6.57

Pdh Tj = Tbiv

7.00 kW

7.00 kW

COP Tj = Tbiv

5.79

4.21

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

7.00 kW

7.00 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

5.79

4.21

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.96

0.97

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

18 W

15 W

PSB

10 W

7W

PCK

9W

9W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2078 kWh

2611 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

Model: Star-6 RST inverter
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

Star-6 RST inverter
Heating + DHW + low temp
Indoor
Colder Climate
No
n/a

General Data
Power supply
Off-peak product

1x230V 50Hz
No

Brine/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EN 14511-2
Low temperature

Medium temperature

Heat output

3.15 kW

2.78 kW

El input

0.67 kW

0.93 kW

COP

4.72

2.99

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

211 %

157 %

Prated

5.50 kW

6.00 kW

SCOP

5.48

4.13

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

3.40 kW

3.40 kW

COP Tj = -7°C

5.17

3.77

Pdh Tj = +2°C

2.10 kW

2.10 kW

COP Tj = +2°C

5.91

4.51

Pdh Tj = +7°C

1.40 kW

1.40 kW

COP Tj = +7°C

6.36

5.12

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

4.15

4.81

Pdh Tj = Tbiv

5.40 kW

5.50 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.50 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.97

0.98

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

10 W

7W

PSB

7W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2481 kWh

3287 kWh

Average Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825

ηs

Low temperature

Medium temperature

200 %

150 %

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
Prated

5.50 kW

5.50 kW

SCOP

5.20

3.95

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

5.00 kW

5.00 kW

COP Tj = -7°C

4.37

3.06

Pdh Tj = +2°C

3.10 kW

3.00 kW

COP Tj = +2°C

5.24

3.97

Pdh Tj = +7°C

2.00 kW

2.00 kW

COP Tj = +7°C

5.92

4.63

Pdh Tj = 12°C

1.30 kW

1.20 kW

COP Tj = 12°C

5.95

4.86

Pdh Tj = Tbiv

5.40 kW

5.40 kW

COP Tj = Tbiv

4.15

2.84

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

5.40 kW

5.40 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

4.15

2.84

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.98

0.99

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

10 W

7W

PSB

7W

7W

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
PCK

9W

9W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2188 kWh

2875 kWh

Domestic Hot Water (DHW)
Colder Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

102 %

COP

2.55

Heating up time

02:23 h:min

Standby power input

50.0 W

Reference hot water temperature

50.0 °C

Mixed water at 40°C

245 l

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

EN 16147

Declared load profile

XL

Efficiency ηDHW

102 %

COP

2.55

Heating up time

02:23 h:min

Standby power input

50.0 W

Reference hot water temperature

50.0 °C

Mixed water at 40°C

245 l

Water/Water Heat Pump

Heating

EN 14511-4

Operating range outdoor exchanger/indoor exchanger upper limit/upper limit

passed

Operating range outdoor exchanger/indoor exchanger lower limit/lower limit

passed

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

EN 14511-2
Low temperature

Medium temperature

Heat output

4.30 kW

3.82 kW

El input

0.66 kW

1.00 kW

COP

6.00

3.83

Colder Climate

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

282 %

222 %

Prated

7.00 kW

7.00 kW

SCOP

7.25

5.75

Tbiv

-22 °C

-22 °C

TOL

-22 °C

-22 °C

Pdh Tj = -7°C

4.30 kW

4.30 kW

COP Tj = -7°C

7.00

5.39

Pdh Tj = +2°C

2.70 kW

2.70 kW

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
COP Tj = +2°C

7.83

6.21

Pdh Tj = +7°C

1.80 kW

1.80 kW

COP Tj = +7°C

8.14

6.85

Pdh Tj = 12°C

1.80 kW

1.60 kW

COP Tj = 12°C

7.70

6.64

Pdh Tj = Tbiv

7.00 kW

7.00 kW

COP Tj = Tbiv

5.79

4.21

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

7.00 kW

7.00 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

5.79

4.21

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.95

0.96

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

18 W

15 W

PSB

10 W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2378 kWh

3005 kWh

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

EN 12102-1

Sound power level indoor

Low temperature

Medium temperature

42 dB(A)

42 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

270 %

214 %

Prated

7.00 kW

7.00 kW

SCOP

6.95

5.55

Tbiv

-10 °C

-10 °C

TOL

-10 °C

-10 °C

Pdh Tj = -7°C

6.30 kW

6.30 kW

COP Tj = -7°C

6.07

4.52

Pdh Tj = +2°C

3.90 kW

3.90 kW

COP Tj = +2°C

7.09

5.62

Pdh Tj = +7°C

2.50 kW

2.50 kW

COP Tj = +7°C

7.84

6.34

Pdh Tj = 12°C

1.80 kW

1.60 kW

COP Tj = 12°C

7.97

6.57

Pdh Tj = Tbiv

7.00 kW

7.00 kW

COP Tj = Tbiv

5.79

4.21

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022
Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

7.00 kW

7.00 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

5.79

4.21

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

0.96

0.97

WTOL

65 °C

65 °C

Poff

2W

2W

PTO

18 W

15 W

PSB

10 W

7W

PCK

9W

9W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

0.00 kW

0.00 kW

Annual energy consumption Qhe

2078 kWh

2611 kWh

Domestic Hot Water (DHW)
Colder Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 21
This information was generated by the HP KEYMARK database on 7 Jul 2022

EN 16147

Declared load profile

XL

Efficiency ηDHW

117 %

COP

2.93

Heating up time

02:09 h:min

Standby power input

45.0 W

Reference hot water temperature

49.0 °C

Mixed water at 40°C

240 l

Average Climate

EN 16147

Declared load profile

XL

Efficiency ηDHW

117 %

COP

2.93

Heating up time

02:09 h:min

Standby power input

45.0 W

Reference hot water temperature

49.0 °C

Mixed water at 40°C

240 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

