Page 1 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Login
Summary of

Ecodan Power Inverter 8-200D AA

Reg. No.

037-0011-20

Certificate Holder
Name

Mitsubishi Electric Air Conditioning Systems Europe LTD

Address

Nettlehill Road, Houston Industrial Estate

Zip

EH54 5EQ

City

Livingston

Country

United Kingdom

Certification Body

SZU - Strojirensky zkusebni ustav (Engineering Test Institute, Public Enterprise)

Subtype title

Ecodan Power Inverter 8-200D AA

Heat Pump Type

Outdoor Air/Water

Refrigerant

R410A

Mass of Refrigerant

3 kg

Certification Date

14.02.2020

Testing basis

HP Keymark scheme rules rev. no. 6

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75VAA + EHST20D-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75VAA + EHST20D-M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

162 %

129 %

Prated

7.20 kW

7.10 kW

SCOP

4.12

3.31

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.10

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3607 kWh

4435 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

02:23 h:min

Standby power input

35.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75YAA + EHST20D-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75YAA + EHST20D-M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

160 %

128 %

Prated

7.20 kW

7.10 kW

SCOP

4.07

3.28

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.07

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3654 kWh

4470 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

02:23 h:min

Standby power input

35.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75YAA + EHST20D-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75YAA + EHST20D-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

160 %

128 %

Prated

7.20 kW

7.10 kW

SCOP

4.07

3.28

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.07

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3654 kWh

4470 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

02:23 h:min

Standby power input

35.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75YAA + ERST20D-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75YAA + ERST20D-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.20

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.14

3.23

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3542 kWh

4361 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

02:23 h:min

Standby power input

35.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75YAA + EHSD-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75YAA + EHSD-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

160 %

128 %

Prated

7.20 kW

7.10 kW

SCOP

4.07

3.28

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.07

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3654 kWh

4470 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75YAA + EHSD-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75YAA + EHSD-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

160 %

128 %

Prated

7.20 kW

7.10 kW

SCOP

4.07

3.28

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.07

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3654 kWh

4470 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75YAA + ERSD-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75YAA + ERSD-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.20

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.14

3.23

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3542 kWh

4361 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75YAA + ERSD-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75YAA + ERSD-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.20

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.14

3.23

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3542 kWh

4361 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75VAA + EHST20D-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75VAA + EHST20D-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

162 %

129 %

Prated

7.20 kW

7.10 kW

SCOP

4.12

3.31

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.10

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3607 kWh

4435 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

02:23 h:min

Standby power input

35.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75VAA + ERST20D-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75VAA + ERST20D-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 35 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

166 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.22

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 36 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3525 kWh

4352 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 37 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

02:23 h:min

Standby power input

35.0 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 38 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75VAA + EHSD-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75VAA + EHSD-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 39 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

162 %

129 %

Prated

7.20 kW

7.10 kW

SCOP

4.12

3.31

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.10

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 40 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3607 kWh

4435 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 41 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75VAA + EHSD-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75VAA + EHSD-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 42 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

162 %

129 %

Prated

7.20 kW

7.10 kW

SCOP

4.12

3.31

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.10

3.19

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 43 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3607 kWh

4435 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 44 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75VAA + ERSD-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75VAA + ERSD-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 45 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

166 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.22

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 46 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3525 kWh

4352 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 47 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

Model: PUHZ-SW75VAA + ERSD-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW75VAA + ERSD-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

8.00 kW

8.00 kW

El input

1.82 kW

3.03 kW

COP

4.40

2.64

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 48 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

41 dB(A)

41 dB(A)

Sound power level outdoor

58 dB(A)

58 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

166 %

132 %

Prated

7.20 kW

7.10 kW

SCOP

4.22

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

6.40 kW

6.30 kW

COP Tj = -7°C

2.43

2.04

Cdh Tj = -7 °C

0.990

1.000

Pdh Tj = +2°C

3.90 kW

3.80 kW

COP Tj = +2°C

4.16

3.23

Cdh Tj = +2 °C

0.980

0.990

Pdh Tj = +7°C

2.60 kW

2.90 kW

COP Tj = +7°C

5.62

4.59

Cdh Tj = +7 °C

0.970

0.980

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 49 of 49
This information was generated by the HP KEYMARK database on 21 Jun 2022
Pdh Tj = 12°C

3.10 kW

2.80 kW

COP Tj = 12°C

7.93

6.10

Cdh Tj = +12 °C

0.960

0.970

Pdh Tj = Tbiv

6.40 kW

6.30 kW

COP Tj = Tbiv

2.43

2.04

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

6.22 kW

6.14 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.17

1.89

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.00 kW

1.00 kW

Annual energy consumption Qhe

3525 kWh

4352 kWh

Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

