Page 1 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Login
Summary of

Ecodan Power Inverter 10 AA

Reg. No.

037-0050-20

Certificate Holder
Name

Mitsubishi Electric Air Conditioning Systems Europe LTD

Address

Nettlehill Road, Houston Industrial Estate

Zip

EH54 5EQ

City

Livingston

Country

United Kingdom

Certification Body

SZU - Strojirensky zkusebni ustav (Engineering Test Institute, Public Enterprise)

Subtype title

Ecodan Power Inverter 10 AA

Heat Pump Type

Outdoor Air/Water

Refrigerant

R410A

Mass of Refrigerant

4.2 kg

Certification Date

09.04.2020

Testing basis

HP Keymark scheme rules rev. no. 7

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 2 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHSC-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHSC-M*C
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 3 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 4 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 5 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHSC-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHSC-*M*C
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 6 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 7 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 8 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHST20C-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHST20C-M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 9 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 10 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 11 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

42 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 12 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHST20C-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHST20C-*M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 13 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 14 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 15 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

42 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 16 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + ERSC-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + ERSC-M*C
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 17 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.32

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.21

3.22

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 18 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5070 kWh

6130 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 19 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + ERSC-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + ERSC-*M*C
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 20 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.32

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.21

3.22

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 21 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5070 kWh

6130 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 22 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + ERST20C-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + ERST20C-M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 23 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.32

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.21

3.22

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 24 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5070 kWh

6130 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 25 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

42 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 26 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + ERST20C-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + ERST20C-*M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 27 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.32

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.97

0.98

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.21

3.22

Cdh Tj = +2 °C

0.97

0.98

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 28 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5070 kWh

6130 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 29 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

42 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 30 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHSC-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHSC-M*C
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 31 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 32 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 33 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHSC-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHSC-*M*C
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 34 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 35 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 36 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHST20C-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHST20C-M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 37 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 38 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 39 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

46 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 40 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHST20C-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHST20C-*M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 41 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 42 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 43 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

46 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 44 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + ERSC-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + ERSC-M*C
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 45 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.31

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.2

3.22

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 46 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5086 kWh

6141 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 47 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + ERSC-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + ERSC-*M*C
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 48 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.31

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.2

3.22

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 49 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5086 kWh

6141 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 50 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + ERST20C-M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + ERST20C-M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 51 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.31

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.2

3.22

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 52 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5086 kWh

6141 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 53 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

46 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 54 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + ERST20C-*M*C
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + ERST20C-*M*C
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.51 kW

4.13 kW

COP

4.46

2.71

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 55 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.31

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.96

0.97

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.2

3.22

Cdh Tj = +2 °C

0.96

0.97

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.96

0.97

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 56 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.97

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5086 kWh

6141 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 57 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

103 %

COP

2.45

Heating up time

01:57 h:min

Standby power input

46 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 58 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHST20C-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHST20C-M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 59 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

1

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.99

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.98

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 60 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 61 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

01:58 h:min

Standby power input

35 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 62 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHST20C-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHST20C-M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 63 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.99

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.98

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 64 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 65 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

01:58 h:min

Standby power input

35 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 66 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHST20C-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHST20C-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 67 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.99

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.98

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 68 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 69 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

01:58 h:min

Standby power input

35 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 70 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHSC-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHSC-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 71 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.99

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.98

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 72 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 73 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + EHSC-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + EHSC-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 74 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

165 %

129 %

Prated

10.6 kW

10 kW

SCOP

4.21

3.3

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.99

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.14

3.18

Cdh Tj = +2 °C

0.98

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 75 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5204 kWh

6262 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 76 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + ERST20C-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + ERST20C-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 77 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.31

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.99

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.2

3.22

Cdh Tj = +2 °C

0.98

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 78 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5086 kWh

6141 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 79 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

01:58 h:min

Standby power input

35 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 80 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + ERSC-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + ERSC-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 81 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.31

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.99

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.2

3.22

Cdh Tj = +2 °C

0.98

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 82 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5086 kWh

6141 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 83 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100YAA(-BS) + ERSC-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100YAA(-BS) + ERSC-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

3x400V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 84 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

169 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.31

3.36

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

0.99

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.2

3.22

Cdh Tj = +2 °C

0.98

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.97

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 85 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.96

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

22 W

22 W

PTO

22 W

22 W

PSB

22 W

22 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5086 kWh

6141 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 86 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHST20C-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHST20C-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 87 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

1

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.99

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.98

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 88 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 89 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

01:58 h:min

Standby power input

35 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 90 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHSC-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHSC-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 91 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

1

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.99

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.98

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 92 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 93 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + EHSC-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + EHSC-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
No
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 94 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

167 %

130 %

Prated

10.6 kW

10 kW

SCOP

4.25

3.33

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

1

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.16

3.2

Cdh Tj = +2 °C

0.99

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.98

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 95 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5156 kWh

6204 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 96 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + ERST20C-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + ERST20C-*M*D
Heating + DHW + low temp
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 97 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.32

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

1

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.21

3.22

Cdh Tj = +2 °C

0.99

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.98

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 98 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5070 kWh

6130 kWh

Domestic Hot Water (DHW)
Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 99 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 16147

Declared load profile

L

Efficiency ηDHW

145 %

COP

3.41

Heating up time

01:58 h:min

Standby power input

35 W

Reference hot water temperature

52.5 °C

Mixed water at 40°C

278 l

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 100 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + ERSC-M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + ERSC-M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 101 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.32

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

1

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.21

3.22

Cdh Tj = +2 °C

0.99

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.98

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 102 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5070 kWh

6130 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 103 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

Model: PUHZ-SW100VAA(-BS) + ERSC-*M*D
Configure model
Model name
Application
Units
Climate Zone
Reversibility
Cooling mode application (optional)

PUHZ-SW100VAA(-BS) + ERSC-*M*D
Heating (medium temp)
Indoor + Outdoor
n/a
Yes
n/a

General Data
Power supply

1x230V 50Hz

Heating

EN 14511-2
Low temperature

Medium temperature

Heat output

11.2 kW

11.2 kW

El input

2.52 kW

4.31 kW

COP

4.45

2.6

EN 14511-4

Shutting off the heat transfer medium flow

passed

Complete power supply failure

passed

Defrost test

passed

Starting and operating test

passed

Average Climate

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 104 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022

EN 12102-1
Low temperature

Medium temperature

Sound power level indoor

40 dB(A)

40 dB(A)

Sound power level outdoor

60 dB(A)

60 dB(A)

EN 14825
Low temperature

Medium temperature

ηs

170 %

132 %

Prated

10.6 kW

10 kW

SCOP

4.32

3.37

Tbiv

-7 °C

-7 °C

TOL

-20 °C

-20 °C

Pdh Tj = -7°C

9.4 kW

8.9 kW

COP Tj = -7°C

2.75

1.95

Cdh Tj = -7 °C

1

1

Pdh Tj = +2°C

5.7 kW

5.4 kW

COP Tj = +2°C

4.21

3.22

Cdh Tj = +2 °C

0.99

0.99

Pdh Tj = +7°C

4.5 kW

4.7 kW

COP Tj = +7°C

5.55

4.79

Cdh Tj = +7 °C

0.98

0.98

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

Page 105 of 105
This information was generated by the HP KEYMARK database on 18 Mar 2022
Pdh Tj = 12°C

4.3 kW

5.3 kW

COP Tj = 12°C

7.47

6.12

Cdh Tj = +12 °C

0.97

0.98

Pdh Tj = Tbiv

9.4 kW

8.9 kW

COP Tj = Tbiv

2.75

1.95

Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL < Tdesignh

8.96 kW

8.58 kW

COP Tj = TOL or COP Tj = Tdesignh if TOL < Tdesignh

2.44

1.84

WTOL

60 °C

60 °C

Poff

15 W

15 W

PTO

15 W

15 W

PSB

15 W

15 W

PCK

0W

0W

Supplementary Heater: Type of energy input

Electricity

Electricity

Supplementary Heater: PSUP

1.64 kW

1.42 kW

Annual energy consumption Qhe

5070 kWh

6130 kWh

EHPA Secretariat | Rue dArlon 63-67 | Phone: +32 2 400 10 17 | Email: secretariat@heatpumpkeymark.com | www.heatpumpkeymark.com
Disclaimer: this document is a summary of the certiﬁed performance.
The authoritative source of this information is the heat pump certiﬁcate as executed by the certiﬁcation body and the related technical data.

