Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
August Brötje GmbH,AWHPR 6 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
August Brötje GmbH,AWHPR 6 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
August Brötje GmbH,AWHPR 6 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
August Brötje GmbH,AWHPR 6 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
August Brötje GmbH,AWHPR 6 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
August Brötje GmbH,AWHPR 6 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
August Brötje GmbH,AWHPR 6 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
August Brötje GmbH,AWHPR 6 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
August Brötje GmbH,AWHPR 8 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
August Brötje GmbH,AWHPR 4 MR + BLWSKI48MHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
August Brötje GmbH,AWHPR 4 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
August Brötje GmbH,AWHPR 8 MR + BLWSKI48OHD,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,30,18,5.65,6.71
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.79
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,25,7,3.35,4.74
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,35,18,7.10,4.88
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,30,7,4.97,3.96
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,25,18,3.18,5.26
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,20,7,1.55,5.50
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,20,18,1.67,7.40
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,20,18,1.78,9.48
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,20,7,1.37,3.96
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,25,18,3.32,4.93
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,25,7,3.10,4.55
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,30,18,5.39,6.65
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,30,7,4.90,3.99
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,35,18,7.00,4.88
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.83
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
BAXI Climatización S.L.U,AWHPR 6 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI Climatización S.L.U,AWHPR 8 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32 + TANK,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI Climatización S.L.U,AWHP 4 MR + IMPI/E V200 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,20,18,1.78,9.48
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,20,18,1.78,9.48
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.83
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,35,18,7.00,4.88
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.83
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.0,35,18,7.00,4.88
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 6 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,30,7,4.97,3.96
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,30,18,5.65,6.71
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,35,18,7.10,4.88
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,25,18,3.18,5.26
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.79
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,35,18,7.10,4.88
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
BAXI S.p.A.,AWHP 4 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,30,7,4.97,3.96
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,30,18,5.65,6.71
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,7.1,25,18,3.18,5.26
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.79
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI S.p.A.,AWHPR 8 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.5,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H FS,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
BAXI S.p.A.,AWHPR 4 MR + SYSMGR FS Slim 4.58MRE,2021-10-22,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
