Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
CHAPPEE),AWHPR 8 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
CHAPPEE),AWHPR 6 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
CHAPPEE),AWHPR 4 MR CHAPPEE + Mod.Int. N-DUO,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
Clivet s.p.a.,WSAN-YSi 30.2,2022-02-21,Outdoor Air/Water,R32,17.5,68.90,30,7,49.07,3.88
Clivet s.p.a.,WSAN-YSi 35.2,2022-02-21,Outdoor Air/Water,R32,17.5,79.80,30,7,58.80,3.65
Clivet s.p.a.,WSAN-YSi 35.2,2022-02-21,Outdoor Air/Water,R32,17.5,79.80,25,7,37.80,4.48
Clivet s.p.a.,WSAN-YSi 40.2,2022-02-21,Outdoor Air/Water,R32,17.5,88.40,25,7,42.80,4.46
Clivet s.p.a.,WSAN-YSi 35.2,2022-02-21,Outdoor Air/Water,R32,17.5,79.80,20,7,24.28,5.08
Clivet s.p.a.,WSAN-YSi 40.2,2022-02-21,Outdoor Air/Water,R32,17.5,88.40,30,7,65.10,3.55
Clivet s.p.a.,WSAN-YSi 30.2,2022-02-21,Outdoor Air/Water,R32,17.5,68.90,25,7,31.48,4.63
Clivet s.p.a.,WSAN-YSi 40.2,2022-02-21,Outdoor Air/Water,R32,17.5,88.40,20,7,23.30,4.79
Clivet s.p.a.,WSAN-YSi 40.2,2022-02-21,Outdoor Air/Water,R32,17.5,88.40,35,7,88.40,2.65
Clivet s.p.a.,WSAN-YSi 30.2,2022-02-21,Outdoor Air/Water,R32,17.5,68.90,20,7,23.76,5.05
Clivet s.p.a.,WSAN-YSi 35.2,2022-02-21,Outdoor Air/Water,R32,17.5,79.80,35,7,79.80,2.81
Clivet s.p.a.,WSAN-YSi 30.2,2022-02-21,Outdoor Air/Water,R32,17.5,68.90,35,7,68.90,3.09
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,EPRA18DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,EPRA14DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
