Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DV37 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DV3 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S23E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU18E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S18E(6V/9W)7 +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVH16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16SU23E6V7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETBX16E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA16DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA16DW17 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,30,7,6.61,3.72
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,25,7,5.12,4.68
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,8.8,20,7,5.31,5.81
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,8.8,35,7,8.86,2.68
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,25,7,5.05,4.58
DAIKIN Europe N.V.,EPRA14DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S23E(6V/9W)7,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,2020-02-07,Outdoor Air/Water,R32,4.2,7.88,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA14DW1 / ETSX16P30D,2022-06-23,Outdoor Air/Water,R32,4.2,6.9,35,7,6.90,2.70
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
