Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,35,7,7.88,2.69
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,2022-03-24,Outdoor Air/Water,R32,4.2,7.9,25,7,5.09,4.63
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,2020-02-07,Outdoor Air/Water,R32,4.2,7.9,30,7,5.92,3.69
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,7.88,20,7,5.13,5.61
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W) +,2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,25,7,6.20,7.00
DAIKIN Europe N.V.,ERLA14DW1 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERLA14DW1 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA14DW1 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,12.90,20,7,5.90,8.88
DAIKIN Europe N.V.,ERLA14DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,R32,1,3.50,35,7,3.49,3.03
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,R32,1,3.50,30,7,2.66,4.21
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,R32,1,3.50,25,7,1.73,5.11
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,R32,1,3.50,20,7,1.38,6.79
DAIKIN Europe N.V.,ERLA11DV3 / EBBH11D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBBH11D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBBH11D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBBH11D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERGA08EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBVH11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBVH11S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ11S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
