Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
DAIKIN Europe N.V.,ERLA11DV3 / EBVX11S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBBH11D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSX(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBBH11D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBBH11D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBBX11D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P30D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,35,7,11.00,3.19
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,20,7,5.90,8.47
DAIKIN Europe N.V.,ERLA11DW1 / EBSH(B)11P50D,2021-11-23,Outdoor Air/Water,R32,3.8,11.00,30,7,8.10,4.94
DAIKIN Europe N.V.,ERLA11DW1 / EBBH11D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,11.00,25,7,5.70,7.18
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EVA / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA04EVA / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHSH(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,35,7,4.52,3.32
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,30,7,3.14,5.11
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,25,7,2.43,6.69
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,R32,1.5,4.50,20,7,2.50,8.24
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.40,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,35,7,5.44,3.14
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,30,7,4.02,4.84
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W) + cooling,2017-11-22,Outdoor Air/Water,R32,1.5,5.40,20,7,2.54,8.47
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),2017-11-22,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
