Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,25,7,2.47,6.86
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,35,7,5.09,3.28
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,30,7,3.75,4.93
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,R32,1.5,5.10,20,7,2.52,8.36
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,35,7,6.9,2.7
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,30,7,5.23,3.65
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAH10UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAH10D9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAH10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX10UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX06D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX10D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX10D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),2020-02-07,Outdoor Air/Water,R32,4.2,6.9,20,7,4.94,5.41
DAIKIN Europe N.V.,EGSAX10D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX10D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX10D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX10D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX10D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX10D9W(G) _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,20,7,3.28,12.99
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,18,6.13,17.1
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX06UD9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,18,3.77,14.26
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,7,8.13,10.8
DAIKIN Europe N.V.,EGSAX06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EGSAX06D9W(G) _3P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EGSAH10D9W _1P,2019-06-14,Brine/Water,R32,1.7,8.4,35,18,8.42,17.13
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,25,7,5.16,6.16
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,35,7,10.66,3.23
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,30,7,7.87,4.32
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,10.7,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EGSAH06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,25,7,4.02,15.98
DAIKIN Europe N.V.,EGSAH06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,20,18,3.57,16.42
DAIKIN Europe N.V.,EGSAH06UD9W _3P,2019-06-14,Brine/Water,R32,1.7,8.4,30,7,6.56,15.17
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,35,7,12.90,2.96
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,2021-11-23,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,5.90,8.69
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,20,7,6.20,6.99
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,35,7,13.60,2.88
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,30,7,9.70,4.58
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,2021-11-10,Outdoor Air/Water,R32,3.8,13.60,25,7,6.20,6.99
DAIKIN Europe N.V.,EWSAX06UDA9W,2022-02-14,Water/Water,R32,1.7,5.81,35,7,5.81,4.21
DAIKIN Europe N.V.,EWSAX06UDA9W,2022-02-14,Water/Water,R32,1.7,5.81,20,7,3.12,10.41
DAIKIN Europe N.V.,EWSAX06UDA9W,2022-02-14,Water/Water,R32,1.7,5.81,25,7,2.77,8.83
DAIKIN Europe N.V.,EWSAX06UDA9W,2022-02-14,Water/Water,R32,1.7,5.81,30,7,4.54,5.82
DAIKIN Europe N.V.,EWSAX06DA9W,2022-02-14,Water/Water,R32,1.7,5.81,20,7,3.12,10.41
DAIKIN Europe N.V.,EWSAX06DA9W,2022-02-14,Water/Water,R32,1.7,5.81,25,7,2.77,8.83
DAIKIN Europe N.V.,EWSAX06DA9W,2022-02-14,Water/Water,R32,1.7,5.81,35,7,5.81,4.21
DAIKIN Europe N.V.,EWSAX06DA9W,2022-02-14,Water/Water,R32,1.7,5.81,30,7,4.54,5.82
DAIKIN Europe N.V.,EWSAH06UDA9W,2022-02-14,Water/Water,R32,1.7,5.81,30,7,4.54,5.82
