Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.17
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.13
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.75
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.13
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,25,7,4.04,6.34
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,35,7,8.62,3.01
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,30,7,6.68,4.32
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,8.5,20,7,2.69,8.72
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.50,20,7,2.63,8.37
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,2021-11-10,Outdoor Air/Water,R32,3.8,12.90,30,7,8.80,4.77
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.50,35,7,7.97,3.00
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.17
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,35,7,6.81,3.17
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.50,25,7,3.63,6.31
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.37
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,8.00
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.50,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,25,7,5.56,6.19
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,35,7,11.89,2.99
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,2019-03-06,Outdoor Air/Water,R32,3.5,12,30,7,8.79,4.15
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.17
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.69,8.75
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.17
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.69,8.75
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,7.50,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.50,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.50,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.50,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,7.50,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,20,7,2.63,8.37
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,35,7,7.97,3.00
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,30,7,5.76,4.28
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,7.5,25,7,3.63,6.31
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,2021-11-24,Outdoor Air/Water,R32,3.25,6.50,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,20,7,2.57,7.98
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,35,7,6.81,3.28
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,2021-11-24,Outdoor Air/Water,R32,3.25,6.5,30,7,5.00,4.52
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.66
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),2021-11-24,Outdoor Air/Water,R32,3.25,6.5,25,7,3.01,6.58
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,25,7,6.18,6.12
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,20,7,7.86,6.65
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,35,7,13.48,2.74
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,2019-03-06,Outdoor Air/Water,R32,3.5,13.5,30,7,9.47,4.01
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.79
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,35,18,7.10,4.88
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,30,7,4.97,3.96
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,20,18,1.67,7.40
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,20,7,1.55,5.50
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,30,18,5.65,6.71
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,35,18,7.00,4.88
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,25,7,3.35,4.74
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,30,18,5.39,6.65
De Dietrich Thermique Iberia,AWHPR 8 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.1,25,18,3.18,5.26
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,20,7,1.37,3.96
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.83
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,25,18,3.32,4.93
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,30,7,4.90,3.99
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,7.0,20,18,1.78,9.48
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
De Dietrich Thermique Iberia,AWHPR 6 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.5,25,7,3.10,4.55
De Dietrich Thermique Iberia,AWHPR 4 MR + MIC-1C V190 R32,2021-05-21,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,6.77
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.25
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.74
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.76
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.10
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.64
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.44
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,20,18,1.78,9.48
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.44
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,20,18,1.78,9.48
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.83
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,35,18,7.00,4.88
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,35,18,7.00,4.88
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,6.77
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.74
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.83
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.0,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.64
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.76
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.09
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.10
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.25
DE DIETRICH),AWHPR 6 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
