Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.40
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.64
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,7.38
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,5.08
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,9.25
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,9.25
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.64
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,6.34
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,4.47
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,5.08
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.01
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,4.47
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,6.34
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,7.38
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.01
DE DIETRICH),AWHPR 4 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
DE DIETRICH),AWHPR 4 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
DE DIETRICH),AWHPR 4 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,4.68
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,4.34
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.64
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.74
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.70
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.16
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.74
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.70
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,5.55
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,5.55
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,4.34
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.64
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.29
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.16
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,4.68
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 8 MR + MIC-2C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.29
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/EM R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 8 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,30,18,5.65,6.71
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,30,7,4.97,3.96
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.79
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,35,7,6.50,2.79
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,35,18,7.10,4.88
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,30,7,4.97,3.96
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,25,7,3.35,4.74
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,25,18,3.18,5.26
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,6.5,20,7,1.55,5.50
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,20,18,1.67,7.40
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,30,18,5.65,6.71
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,35,18,7.10,4.88
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
DE DIETRICH),AWHPR 8 MR + MIC-1C V190 R32,2022-05-30,Outdoor Air/Water,R32,1.2,7.1,25,18,3.18,5.26
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
DE DIETRICH),AWHPR 6 MR + MIV-S 4-8/H R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
DE DIETRICH),AWHPR 6 MR + MIV-S/E 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
DE DIETRICH),AWHPR 6 MR + MIV-S/H 4-8 V200 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.72
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,25,7,5.41,4.91
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,35,7,11.48,3.25
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,35,7,11.48,3.25
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.72
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,30,7,8.47,4.31
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.32
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,25,7,5.41,4.91
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.67
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.67
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,2022-05-20,Outdoor Air/Water,R32,4,15.04,20,7,5.54,6.80
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,2022-05-20,Outdoor Air/Water,R32,4,15.04,25,7,7.06,5.52
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,2022-05-20,Outdoor Air/Water,R32,4,15.04,30,7,10.96,4.38
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,2022-05-20,Outdoor Air/Water,R32,4,15.04,35,7,15.04,3.08
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,2022-05-20,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,2022-05-20,Outdoor Air/Water,R32,3.6,11.48,30,7,8.47,4.31
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,35,7,8.51,3.05
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,35,7,8.51,3.05
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,4.33,20,7,2.98,6.34
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,4.33,25,7,2.67,4.85
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,4.33,30,7,3.16,3.85
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,5.02,30,7,3.70,4.03
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,5.02,35,7,5.02,3.14
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,5.02,20,7,2.96,6.57
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,5.02,25,7,2.70,4.82
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,6.08,25,7,2.74,4.84
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,6.08,20,7,3.02,6.70
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,6.08,35,7,6.08,3.05
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,4.33,35,7,4.33,3.16
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,30,7,5.49,3.92
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,2022-05-20,Outdoor Air/Water,R32,1.5,6.08,30,7,4.49,4.07
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,20,7,4.35,6.36
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,30,7,5.49,3.92
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.32
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,25,7,3.56,4.46
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,20,7,4.35,6.36
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,25,7,3.56,4.46
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,35,7,7.53,3.15
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,2022-05-20,Outdoor Air/Water,R32,2.5,7.53,35,7,7.53,3.15
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,35,7,6.08,3.05
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,30,7,4.49,4.07
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,20,7,3.02,6.70
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,25,7,2.74,4.84
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,2021-10-18,Outdoor Air/Water,R32,4,15.04,20,7,5.54,6.80
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,2021-10-18,Outdoor Air/Water,R32,4,15.04,35,7,15.04,3.08
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,2021-10-18,Outdoor Air/Water,R32,4,15.04,30,7,10.96,4.38
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.67
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,35,7,8.51,3.05
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,2021-10-18,Outdoor Air/Water,R32,4,15.04,25,7,7.06,5.52
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.32
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,2021-10-18,Outdoor Air/Water,R32,1.5,4.33,25,7,2.67,4.85
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,2021-10-18,Outdoor Air/Water,R32,1.5,4.33,20,7,2.98,6.34
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.67
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,2021-10-18,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.67
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.32
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,35,7,8.51,3.05
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,2021-10-18,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.72
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,2021-10-18,Outdoor Air/Water,R32,1.5,5.02,25,7,2.70,4.82
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,2021-10-18,Outdoor Air/Water,R32,1.5,5.02,20,7,2.96,6.57
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,2021-10-18,Outdoor Air/Water,R32,1.5,5.02,30,7,3.70,4.03
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,2021-10-18,Outdoor Air/Water,R32,1.5,5.02,35,7,5.02,3.14
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,35,7,6.08,3.05
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,30,7,4.49,4.07
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,25,7,2.74,4.84
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,2021-10-18,Outdoor Air/Water,R32,1.5,6.08,20,7,3.02,6.70
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,2021-10-18,Outdoor Air/Water,R32,2.5,7.53,20,7,4.35,6.36
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,2021-10-18,Outdoor Air/Water,R32,2.5,7.53,30,7,5.49,3.92
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,2021-10-18,Outdoor Air/Water,R32,2.5,7.53,35,7,7.53,3.15
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,2021-10-18,Outdoor Air/Water,R32,2.5,7.53,25,7,3.56,4.46
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,2021-10-18,Outdoor Air/Water,R32,2.5,7.53,25,7,3.56,4.46
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,2021-10-18,Outdoor Air/Water,R32,2.5,7.53,30,7,5.49,3.92
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,2021-10-18,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.67
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,2021-10-18,Outdoor Air/Water,R32,2.5,7.53,35,7,7.53,3.15
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,35,7,8.51,3.05
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.32
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12TR / AHP60-12TR,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12TR / AHP60-12TR,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.32
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12TR / AHP60-12TR,2021-10-18,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14 / AHP60-14,2021-10-18,Outdoor Air/Water,R32,3.6,11.48,30,7,8.47,4.31
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14 / AHP60-14,2021-10-18,Outdoor Air/Water,R32,3.6,11.48,35,7,11.48,3.25
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14 / AHP60-14,2021-10-18,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.72
