Manufacturer,Model,Date,Type,Refrigerant,Mass of Refrigerant [kg],Pdesignc,T_outside [°C],T_out [°C],Pdc [kW],EER
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,20,18,7.80,12.97
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,35,7,9.50,3.40
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,35,18,12.90,4.48
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,30,7,7.00,4.75
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,30,18,9.51,7.11
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,25,18,7.20,9.98
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,25,7,4.50,5.88
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,25,7,3.50,5.80
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,25,18,4.93,7.20
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,30,7,7.00,4.75
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,20,7,3.60,7.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,30,7,5.30,4.60
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,35,18,10.40,4.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,35,7,7.20,3.84
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,30,18,7.66,6.30
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,35,18,10.40,4.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,35,7,7.20,3.84
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,30,18,7.66,6.30
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,30,7,5.30,4.60
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,20,18,5.10,8.20
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,20,18,5.10,8.20
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,30,18,9.51,7.11
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,25,7,4.50,5.88
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,35,7,9.50,3.40
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,30,7,3.91,4.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,20,18,7.80,12.47
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,20,7,3.20,7.69
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,25,18,7.20,9.54
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,30,18,9.95,6.86
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,30,7,7.80,4.56
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,35,18,13.50,4.23
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,35,7,10.50,3.23
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,25,7,5.00,5.77
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,20,18,7.80,12.47
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,35,7,10.50,3.23
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,20,7,3.20,7.69
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,25,18,7.20,9.54
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,25,7,5.00,5.77
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,30,18,9.95,6.86
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,13.50,35,18,13.50,4.23
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,10.50,30,7,7.80,4.56
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,25,18,7.20,9.98
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,35,18,12.90,4.48
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,12.90,20,18,7.80,12.97
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,20,7,3.20,7.84
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,20,7,3.60,7.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,10.40,25,18,4.93,7.20
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.4,9.50,20,7,3.20,7.84
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,7.00,25,18,3.32,10.00
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,35,18,5.5,5.4
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,35,7,4,4
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,30,18,4.05,7.2
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,20,18,2.51,10.3
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,20,7,2.88,8
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,5.5,25,18,2.61,9.6
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,5.30,35,7,5.30,3.60
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,6.30,35,18,6.30,5.30
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,6.30,25,18,2.98,9.90
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,5.30,20,7,2.88,8.20
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,6.30,20,18,2.65,12.61
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,5.30,25,7,2.51,6.30
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,6.30,30,18,4.64,7.00
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,35,18,6.3,5.3
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,30,18,4.64,7
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,25,7,2.51,6.3
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,25,18,2.98,9.9
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,5.3,20,7,2.88,8.56
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,2022-02-08,Outdoor Air/Water,R410A,3.3,7.20,25,7,3.50,5.80
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.3,20,18,2.65,12.6
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.2,4,30,7,2.95,5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,4.00,30,7,2.95,5.00
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,2022-02-08,Outdoor Air/Water,R32,1.3,5.30,30,7,3.91,4.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,5.50,20,18,2.51,10.30
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,6.50,20,7,3.40,7.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,5.50,35,18,5.50,5.40
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,6.50,25,7,2.90,6.00
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,7.00,30,18,5.16,6.40
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,6.50,30,7,4.79,4.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,7.00,35,18,7.00,4.80
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,6.50,35,7,6.50,3.35
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,35,18,7,5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,35,7,6.5,3.35
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,30,18,5.16,6.4
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,25,7,2.9,6
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.3,7.00,20,18,3.60,13.50
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,20,7,3.4,7.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,25,18,3.32,10
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,4.00,35,7,4.00,4.00
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,4.00,20,7,2.88,8.00
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,5.50,25,18,2.61,9.60
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,4.00,25,7,2.05,6.45
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,7,20,18,3.6,13.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,R32,1.3,6.5,30,7,4.79,4.5
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,2022-02-08,Outdoor Air/Water,R32,1.2,5.50,30,18,4.05,7.20
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
OERTLI),AWHPR 8 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.71
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.79
OERTLI),AWHPR 8 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,3.96
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 6 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,12.82
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.09
OERTLI),AWHPR 6 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,5.14
OERTLI),AWHPR 6 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.18
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 4 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.39
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 4 MR + MHC-V200/H 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,20,18,2.85,12.23
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 8 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,30,18,5.65,6.81
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,3.02
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,25,18,3.18,5.26
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,20,7,1.55,5.50
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,20,18,1.67,7.40
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,25,7,3.35,4.74
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.50,30,7,4.97,4.12
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
OERTLI),AWHPR 8 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,7.10,35,18,7.10,4.88
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,35,18,7.00,4.88
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,35,7,6.50,2.83
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,30,18,4.50,7.09
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,30,7,3.32,3.97
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
OERTLI),AWHPR 4 MR + MHC/EM 4-8 R32 +,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,35,7,4.50,3.60
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,20,7,1.85,6.40
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,25,18,2.80,9.20
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,4.50,25,7,2.30,5.23
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,20,18,1.78,9.48
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,20,7,1.37,3.96
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,25,18,3.32,4.93
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,25,7,3.10,4.55
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,7.00,30,18,5.39,6.65
OERTLI),AWHPR 4 MR + MHC/H 4-8 R32,2021-12-03,Outdoor Air/Water,R32,1.2,6.00,35,18,6.00,5.35
OERTLI),AWHPR 6 MR + MHC-V200/E 4-8 R32,2021-11-12,Outdoor Air/Water,R32,1.2,6.50,30,7,4.90,3.99
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,20,7,4.90,6.30
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,25,7,5.68,5.40
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,30,7,8.84,4.02
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,35,7,12.00,2.90
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,35,7,12.00,2.90
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,30,7,8.84,4.02
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,30,7,8.84,4.02
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,20,7,4.90,6.30
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,35,7,12.00,2.90
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,25,7,5.68,5.40
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,20,7,4.90,6.30
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,25,7,5.68,5.40
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,20,7,4.90,6.30
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,25,7,5.68,5.40
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,35,7,12.00,2.90
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,30,7,8.84,4.02
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,30,7,2.21,5.37
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,35,7,3.00,3.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,20,7,4.80,6.16
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,25,7,4.60,5.32
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,30,7,6.63,4.20
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,35,7,9.00,3.18
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,25,7,4.60,5.32
Panasonic Marketing Europe GmbH,WH-MXC09J3E8,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,30,7,6.63,4.20
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,35,7,9.00,3.18
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,30,7,6.63,4.20
Panasonic Marketing Europe GmbH,WH-MXC09J3E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,20,7,4.80,6.16
Panasonic Marketing Europe GmbH,WH-MXC09J3E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,25,7,4.60,5.32
Panasonic Marketing Europe GmbH,WH-MXC09J3E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,30,7,6.63,4.20
Panasonic Marketing Europe GmbH,WH-MXC09J3E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,35,7,9.00,3.18
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,25,7,3.32,6.11
Panasonic Marketing Europe GmbH,WH-MXC09J3E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,20,7,4.80,6.16
Panasonic Marketing Europe GmbH,WH-MXC09J3E8,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,25,7,4.60,5.32
Panasonic Marketing Europe GmbH,WH-MXC09J3E8,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,35,7,9.00,3.18
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,30,7,6.63,4.20
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,35,7,12.00,2.90
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,30,7,8.84,4.02
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,25,7,5.68,5.40
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,20,7,4.90,6.30
Panasonic Marketing Europe GmbH,WH-MXC12J6E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,35,7,12.00,2.90
Panasonic Marketing Europe GmbH,WH-MXC12J6E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,30,7,8.84,4.02
Panasonic Marketing Europe GmbH,WH-MXC12J6E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,25,7,5.68,5.40
Panasonic Marketing Europe GmbH,WH-MXC12J6E5,2021-11-10,Outdoor Air/Water,R32,1.6,12.00,20,7,4.90,6.30
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,30,7,6.63,4.20
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,25,7,4.60,5.32
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,20,7,4.80,6.16
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD30C1E5-HI,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,35,7,9.00,3.18
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,25,7,4.60,5.32
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,20,7,4.80,6.16
Panasonic Marketing Europe GmbH,WH-MXC09J3E8 + PAW-TD20C1E5,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,35,7,9.00,3.18
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,35,7,7.00,3.06
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,20,7,1.47,7.64
Panasonic Marketing Europe GmbH,WH-MXC09J3E8,2021-11-10,Outdoor Air/Water,R32,1.6,9.00,20,7,4.80,6.16
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,35,7,7.00,3.06
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,30,7,5.16,4.00
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,35,7,7.00,2.95
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,30,7,3.68,4.59
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,20,7,1.47,7.54
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,35,7,4.00,3.47
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,20,7,0.84,9.26
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,25,7,1.89,7.31
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,R32,0.9,4.00,30,7,2.95,5.12
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,25,7,1.42,7.44
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,30,7,5.16,4.15
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,R32,1.27,7.00,25,7,3.32,5.91
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,20,7,1.05,8.62
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,R32,0.9,3.00,20,7,0.63,8.93
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,25,7,2.37,6.70
Panasonic Marketing Europe GmbH,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,35,7,5.00,3.17
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,20,7,1.47,7.64
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,25,7,3.32,6.11
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,20,7,1.26,8.11
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,25,7,2.84,6.36
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,35,7,6.00,3.15
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,30,7,4.42,4.43
Panasonic Marketing Europe GmbH,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,7.00,30,7,5.16,4.15
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,20,7,1.26,8.11
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,25,7,2.84,6.36
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,30,7,4.42,4.43
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,35,7,5.00,3.17
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,30,7,3.68,4.59
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,25,7,2.37,6.70
Panasonic Marketing Europe GmbH,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,R32,1.3,6.00,35,7,6.00,3.15
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,R32,1.3,5.00,20,7,1.05,8.62
"Viessmann
",AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,30,7,5.49,3.92
"Viessmann
",AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,35,7,7.53,3.15
"Viessmann
",AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,25,7,3.98,4.58
"Viessmann
",AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,30,7,6.28,4.03
"Viessmann
",AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,35,7,8.51,3.05
"Viessmann
",AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,R32,2.5,8.51,20,7,4.23,6.08
"Viessmann
",AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,35,7,11.48,3.25
"Viessmann
",AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,25,7,5.41,4.91
"Viessmann
",AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,30,7,8.47,4.31
"Viessmann
",AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
"Viessmann
",AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
"Viessmann
",AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.53
"Viessmann
",AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,25,7,3.56,4.46
"Viessmann
",AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.52
"Viessmann
",AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,R32,2.5,7.53,20,7,4.35,6.07
"Viessmann
",AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,35,7,5.02,3.14
"Viessmann
",AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,25,7,2.74,4.84
"Viessmann
",AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,20,7,3.02,6.34
"Viessmann
",AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,30,7,4.49,4.07
"Viessmann
",AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,20,7,2.96,6.10
"Viessmann
",AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,25,7,2.70,4.80
"Viessmann
",AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,R32,1.5,5.02,30,7,3.70,4.03
"Viessmann
",AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,20,7,5.53,6.53
"Viessmann
",AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
"Viessmann
",AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,30,7,10.17,4.36
"Viessmann
",AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,35,7,13.80,3.15
"Viessmann
",AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,25,7,5.41,4.91
"Viessmann
",AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,35,7,11.48,3.25
"Viessmann
",AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,30,7,8.47,4.31
"Viessmann
",AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,R32,3.6,11.48,20,7,5.53,6.52
"Viessmann
",AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,R32,1.5,6.08,35,7,6.08,3.05
"Viessmann
",AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,R32,4,13.80,25,7,6.47,5.30
