Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n,Pdc_sim,P_el_sim,EER_sim,RE_Pdc,RE_P_el,RE_EER
Advantix S.p.A.,i-SHWAK V4 06,35,7,2.91,1.0,5070.0,1742.2680412371133,1.0,1.0,4648.94657386033,1510.4,3.08,-8.304801304529974,-13.308402366863891,5.841924398625431
Advantix S.p.A.,i-SHWAK V4 06,30,7,4.04,1.0,3740.0,925.7425742574256,0.73767258382643,0.5313433710234928,4197.9638488269575,1138.9,3.69,12.245022695907949,23.02556149732622,-8.66336633663366
Advantix S.p.A.,i-SHWAK V4 06,25,7,4.09,1.0,3400.0,831.2958435207825,0.6706114398422091,0.477134300719029,3746.9811237981958,872.6,4.29,10.205327170535172,4.9686470588235165,4.88997555012225
Advantix S.p.A.,i-SHWAK V4 06,20,7,4.92,1.0,3680.0,747.9674796747968,0.7258382642998028,0.4293067782748834,3295.998398760212,672.4,4.9,-10.434826120646424,-10.103043478260876,-0.40650406504064707
Advantix S.p.A.,i-SHWAK V4 08,35,7,2.9,1.0,6120.0,2110.344827586207,1.0,1.0,5691.965258706732,1892.9,3.01,-6.994031720478233,-10.30375816993464,3.7931034482758585
Advantix S.p.A.,i-SHWAK V4 08,30,7,3.88,1.0,4510.0,1162.3711340206187,0.7369281045751634,0.5507967791927768,4848.972220773285,1334.3,3.63,7.516013764374385,14.79121951219511,-6.443298969072164
Advantix S.p.A.,i-SHWAK V4 08,25,7,4.09,1.0,3400.0,831.2958435207825,0.5555555555555556,0.3939146970931812,4005.9791828398374,940.1,4.26,17.82291714234816,13.088499999999993,4.1564792176039145
Advantix S.p.A.,i-SHWAK V4 08,20,7,4.92,1.0,3680.0,747.9674796747968,0.6013071895424836,0.3544290344864233,3162.98614490639,647.1,4.89,-14.049289540587228,-13.485543478260876,-0.6097560975609762
Advantix S.p.A.,i-SHWAK V4 10,35,7,3.11,1.0,7560.0,2430.8681672025727,1.0,1.0,6915.995561402915,2134.6,3.24,-8.518577230120172,-12.187751322751339,4.180064308681675
Advantix S.p.A.,i-SHWAK V4 10,30,7,4.48,1.0,5570.0,1243.3035714285713,0.7367724867724867,0.5114648289871503,6351.995520458977,1435.5,4.42,14.039416884362232,15.458527827648116,-1.3392857142857206
Advantix S.p.A.,i-SHWAK V4 10,25,7,5.89,1.0,5420.0,920.2037351443124,0.716931216931217,0.37854942014534537,5787.99547951332,1031.7,5.61,6.789584492865686,12.116476014760158,-4.753820033955847
Advantix S.p.A.,i-SHWAK V4 10,20,7,6.59,1.0,5730.0,869.4992412746586,0.7579365079365079,0.3576908254449984,5223.995438569382,768.8,6.79,-8.8307951384052,-11.581291448516595,3.034901365705611
Advantix S.p.A.,i-SHWAK V4 12,35,7,3.1,1.0,8490.0,2738.7096774193546,1.0,1.0,7843.046605329828,2425.9,3.23,-7.620181327092723,-11.421790341578319,4.193548387096779
Advantix S.p.A.,i-SHWAK V4 12,30,7,4.48,1.0,6260.0,1397.3214285714284,0.7373380447585395,0.5102115934713107,6931.037184164193,1567.8,4.42,10.719443836488708,12.200383386581471,-1.3392857142857206
Advantix S.p.A.,i-SHWAK V4 12,25,7,5.89,1.0,5420.0,920.2037351443124,0.6383981154299175,0.33599900812100925,6019.027762998558,1073.1,5.61,11.052172749050882,16.615479704797043,-4.753820033955847
Advantix S.p.A.,i-SHWAK V4 12,20,7,6.59,1.0,5730.0,869.4992412746586,0.6749116607773852,0.3174849997587093,5107.018341825201,751.4,6.8,-10.872280247378697,-13.58244328097732,3.1866464339908918
Advantix S.p.A.,i-SHWAK V4 14T,35,7,3.1,1.0,11460.0,3696.774193548387,1.0,1.0,10794.001581842567,3338.7,3.23,-5.811504521443567,-9.686125654450262,4.193548387096779
Advantix S.p.A.,i-SHWAK V4 14T,30,7,4.48,1.0,8440.0,1883.928571428572,0.7364746945898778,0.5096141859885316,8772.87179649571,1984.4,4.42,3.943978631465761,5.33308056872035,-1.3392857142857206
Advantix S.p.A.,i-SHWAK V4 14T,25,7,5.89,1.0,5420.0,920.2037351443124,0.4729493891797557,0.24892073114723984,6751.742011133219,1203.7,5.61,24.57088581426603,30.807988929889298,-4.753820033955847
Advantix S.p.A.,i-SHWAK V4 14T,20,7,6.59,1.0,5730.0,869.4992412746586,0.5,0.2352048558421852,4730.61222577594,696.0,6.8,-17.441322412287263,-19.95392670157069,3.1866464339908918
Advantix S.p.A.,i-SHWAK V4 16T,35,7,3.24,1.0,14650.0,4521.6049382716055,1.0,1.0,13857.999549849683,3985.6,3.48,-5.4061464174083085,-11.854307167235511,7.407407407407396
Advantix S.p.A.,i-SHWAK V4 16T,30,7,4.71,1.0,10790.0,2290.870488322718,0.736518771331058,0.5066498554379253,11186.02197225664,2486.3,4.5,3.6702685102561583,8.530797034291005,-4.458598726114649
Advantix S.p.A.,i-SHWAK V4 16T,25,7,5.81,1.0,6930.0,1192.7710843373495,0.4730375426621161,0.2637937415189769,8514.044394623625,1542.1,5.52,22.857783472202374,29.287171717171702,-4.991394148020656
Advantix S.p.A.,i-SHWAK V4 16T,20,7,6.28,1.0,7030.0,1119.4267515923566,0.479863481228669,0.2475728788504597,5842.066817017258,892.9,6.54,-16.8980538119878,-20.23596017069701,4.14012738853502
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0,8295.999945126128,3107.1,2.67,-6.365689106928574,-6.015485327313764,-0.3731343283582156
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705,7081.999902021821,1911.5,3.71,7.140694433007888,7.576096822995471,-0.26881720430108613
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736,5867.999858916508,1238.0,4.74,14.609372244463037,13.160937500000003,1.2820512820512997
DAIKIN Europe N.V.,EPRA18DV / ETVX16S23D9W(G),20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879,4653.999815812202,805.9,5.78,-12.35405243291522,-11.82148775894538,-0.5163511187607495
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0,8295.999945126128,3107.1,2.67,-6.365689106928574,-6.015485327313764,-0.3731343283582156
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705,7081.999902021821,1911.5,3.71,7.140694433007888,7.576096822995471,-0.26881720430108613
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736,5867.999858916508,1238.0,4.74,14.609372244463037,13.160937500000003,1.2820512820512997
DAIKIN Europe N.V.,EPRA18DW / ETVX16S23D9W(G),20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879,4653.999815812202,805.9,5.78,-12.35405243291522,-11.82148775894538,-0.5163511187607495
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),35,7,3.23,1.0,10660.0,3300.3095975232204,1.0,1.0,9554.09049176611,2917.3,3.28,-10.374385630711913,-11.605262664165117,1.5479876160990669
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),30,7,4.32,1.0,7870.0,1821.7592592592596,0.7382739212007504,0.5519964734903758,8443.10302693335,1882.5,4.48,7.282122324439011,3.334180432020317,3.703703703703698
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),25,7,6.16,1.0,5160.0,837.6623376623378,0.4840525328330206,0.2538132599108209,7332.115562090894,1287.5,5.69,42.095262831218875,53.701550387596875,-7.629870129870131
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D9W(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.3581345483784508,6221.1280972581335,901.0,6.9,-20.85078756669041,-23.77035623409669,3.759398496240607
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0,10822.999988999887,3557.9,3.04,-8.97392776282685,-10.528839360807396,1.6722408026755842
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488,9290.994556893962,2138.8,4.34,5.699596779225957,0.978612059158146,4.578313253012034
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),25,7,6.19,1.0,5560.0,898.2229402261713,0.4676198486122792,0.2258777620921995,7758.989124785332,1374.2,5.65,39.55016411484411,52.99097122302157,-8.723747980613894
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D9W(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466,6226.983692676704,896.2,6.95,-20.776288897242956,-24.176463104325695,4.5112781954887105
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0,12269.93920409539,4375.9,2.8,-8.976712135790876,-11.0536646884273,2.1897810218977964
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),30,7,4.01,1.0,9470.0,2361.5960099750628,0.7025222551928784,0.4800276756180766,10254.943557978313,2448.6,4.19,8.288738732611534,3.6841182682153972,4.488778054862852
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),25,7,6.12,1.0,6180.0,1009.8039215686273,0.4584569732937686,0.2052568802001513,8239.947911864301,1478.8,5.57,33.332490483241116,46.44427184466022,-8.986928104575165
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D9W(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859374,6224.952265753354,894.9,6.96,-20.802134023494222,-24.28645038167939,4.6616541353383445
DAIKIN Europe N.V.,EDLA11D(3)W1,35,7,3.26,1.0,11600.0,3558.282208588957,1.0,1.0,11049.923445606873,3471.5,3.18,-4.742039262009712,-2.4388793103448214,-2.4539877300613355
DAIKIN Europe N.V.,EDLA11D(3)W1,30,7,4.75,1.0,8800.0,1852.6315789473688,0.7586206896551724,0.5206533575317605,8999.922061780671,1816.0,4.96,2.2718416111439987,-1.9772727272727497,4.421052631578948
DAIKIN Europe N.V.,EDLA11D(3)W1,25,7,6.91,1.0,5700.0,824.8914616497829,0.4913793103448276,0.2318229452567493,6949.920677954469,1032.8,6.73,21.928432946569632,25.204350877192994,-2.604920405209832
DAIKIN Europe N.V.,EDLA11D(3)W1,20,7,8.45,1.0,5800.0,686.3905325443787,0.5,0.1928994082840237,4899.919294128267,576.3,8.5,-15.518632859857462,-16.03905172413794,0.591715976331364
DAIKIN Europe N.V.,EDLA14D(3)W1,35,7,3.16,1.0,12800.0,4050.632911392405,1.0,1.0,12380.02751627937,4077.7,3.04,-3.281035029067425,0.6682187500000047,-3.797468354430378
DAIKIN Europe N.V.,EDLA14D(3)W1,30,7,4.57,1.0,9900.0,2166.3019693654264,0.7734375,0.5348057986870897,9910.05024620099,2048.8,4.84,0.10151763839383321,-5.424080808080789,5.908096280087527
DAIKIN Europe N.V.,EDLA14D(3)W1,25,7,6.8,1.0,6200.0,911.7647058823527,0.484375,0.22509191176470586,7440.072976105148,1120.8,6.64,20.001177033954008,22.926451612903254,-2.352941176470591
DAIKIN Europe N.V.,EDLA14D(3)W1,20,7,8.42,1.0,5800.0,688.8361045130641,0.453125,0.1700564133016627,4970.095706020948,588.9,8.44,-14.308694723776771,-14.507965517241384,0.23752969121140222
DAIKIN Europe N.V.,EDLA16D(3)W1,35,7,3.06,1.0,14000.0,4575.16339869281,1.0,1.0,13629.894274114122,4765.7,2.86,-2.643612327756273,4.164585714285729,-6.535947712418311
DAIKIN Europe N.V.,EDLA16D(3)W1,30,7,4.41,1.0,10800.0,2448.9795918367345,0.7714285714285715,0.5352769679300292,10809.84991702553,2295.1,4.71,0.09120293542157487,-6.283416666666664,6.8027210884353595
DAIKIN Europe N.V.,EDLA16D(3)W1,25,7,6.56,1.0,6900.0,1051.8292682926829,0.4928571428571429,0.2298998257839721,7989.80555993694,1218.0,6.56,15.794283477346948,15.798260869565217,0.0
DAIKIN Europe N.V.,EDLA16D(3)W1,20,7,8.51,1.0,5900.0,693.3019976498238,0.4214285714285714,0.1515360080577472,5169.761202851532,614.7,8.41,-12.376928765228268,-11.337338983050849,-1.1750881316098694
DAIKIN Europe N.V.,EBLA09D(3)W1,35,7,3.35,1.0,9400.0,2805.970149253731,1.0,1.0,8730.063142056679,2688.7,3.25,-7.126987850460864,-4.1793085106382915,-2.985074626865669
DAIKIN Europe N.V.,EBLA09D(3)W1,30,7,4.69,1.0,7000.0,1492.5373134328354,0.7446808510638298,0.5319148936170212,7410.056184164387,1509.5,4.91,5.857945488062666,1.1365000000000292,4.690831556503183
DAIKIN Europe N.V.,EBLA09D(3)W1,25,7,6.7,1.0,4900.0,731.3432835820895,0.5212765957446809,0.26063829787234044,6090.049226280644,926.8,6.57,24.286718903686612,26.725714285714286,-1.94029850746269
DAIKIN Europe N.V.,EBLA09D(3)W1,20,7,8.22,1.0,5700.0,693.4306569343065,0.6063829787234043,0.24712688305637526,4770.042268396901,579.4,8.23,-16.315047922861392,-16.444421052631576,0.12165450121655041
DAIKIN Europe N.V.,EDLA09D(3)W1,35,7,3.35,1.0,9400.0,2805.970149253731,1.0,1.0,8730.063142056679,2688.7,3.25,-7.126987850460864,-4.1793085106382915,-2.985074626865669
DAIKIN Europe N.V.,EDLA09D(3)W1,30,7,4.69,1.0,7000.0,1492.5373134328354,0.7446808510638298,0.5319148936170212,7410.056184164387,1509.5,4.91,5.857945488062666,1.1365000000000292,4.690831556503183
DAIKIN Europe N.V.,EDLA09D(3)W1,25,7,6.7,1.0,4900.0,731.3432835820895,0.5212765957446809,0.26063829787234044,6090.049226280644,926.8,6.57,24.286718903686612,26.725714285714286,-1.94029850746269
DAIKIN Europe N.V.,EDLA09D(3)W1,20,7,8.22,1.0,5700.0,693.4306569343065,0.6063829787234043,0.24712688305637526,4770.042268396901,579.4,8.23,-16.315047922861392,-16.444421052631576,0.12165450121655041
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0,4162.999959275257,1228.4,3.39,-7.898230989485455,-9.772389380530965,2.108433734939763
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002,3486.0008273013227,694.0,5.02,11.019134627430649,12.940764331210207,-1.7612524461839696
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.2667963014405333,2809.001695327388,422.0,6.66,15.596777585489207,16.18024691358024,-0.4484304932735439
DAIKIN Europe N.V.,ERGA04EV7 / EHVX04S23E6V(G),20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068,2132.0025633555088,257.1,8.29,-14.719897465779653,-15.259839999999992,0.6067961165048485
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0,4162.999959275257,1228.4,3.39,-7.898230989485455,-9.772389380530965,2.108433734939763
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002,3486.0008273013227,694.0,5.02,11.019134627430649,12.940764331210207,-1.7612524461839696
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.2667963014405333,2809.001695327388,422.0,6.66,15.596777585489207,16.18024691358024,-0.4484304932735439
DAIKIN Europe N.V.,ERGA04EVA / EHSXB04P50D3,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068,2132.0025633555088,257.1,8.29,-14.719897465779653,-15.259839999999992,0.6067961165048485
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,35,7,3.03,1.0,3490.0,1151.8151815181518,1.0,1.0,3403.9949631113086,1150.8,2.96,-2.4643277045470313,-0.08813753581662365,-2.310231023102305
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,30,7,4.21,1.0,2660.0,631.8289786223278,0.7621776504297995,0.5485506605231097,2677.9954101863495,641.3,4.18,0.6765191799379622,1.4989849624060136,-0.7125890736342066
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,25,7,5.11,1.0,1730.0,338.5518590998043,0.495702005730659,0.2939289779577097,1951.9958572566293,361.9,5.39,12.832130477261817,6.896473988439311,5.479452054794498
DAIKIN Europe N.V.,ERLA03DV / EHFH03S18D3V + cooling kit,20,7,6.79,1.0,1380.0,203.24005891016202,0.3954154727793696,0.17645197091627246,1225.9963043300831,185.4,6.61,-11.159688092022957,-8.77782608695653,-2.6509572901325384
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0,4805.98911898348,1464.3,3.28,-5.579781552387431,-5.640392927308458,0.0
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708,3906.9886768220113,781.6,5.0,4.186364715253643,2.754346666666674,1.4198782961460488
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.4852652259332024,0.2320218572975078,3007.9882346628574,447.9,6.72,21.78090018877965,24.396518218623477,-2.0408163265306256
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611,2108.987792501389,250.1,8.43,-16.310008234071873,-17.03031746031748,0.837320574162681
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,35,7,3.14,1.0,5440.0,1732.4840764331213,1.0,1.0,5154.996930503985,1649.1,3.13,-5.239027012794395,-4.812977941176488,-0.31847133757962887
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,30,7,4.84,1.0,4020.0,830.5785123966942,0.7389705882352942,0.4794148031113272,4129.984663625364,838.2,4.93,2.7359369061035865,0.9176119402985128,1.8595041322313932
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672952,3104.9723967467435,461.5,6.73,25.707384483673824,28.17368421052633,-1.895043731778423
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,20,7,8.47,1.0,2540.0,299.8819362455726,0.4669117647058824,0.1730936176123342,2079.9601298681227,243.9,8.53,-18.111805910703826,-18.667992125984245,0.7083825265643329
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E9W + cooling,35,7,3.14,1.0,5440.0,1732.4840764331213,1.0,1.0,5154.996930503985,1649.1,3.13,-5.239027012794395,-4.812977941176488,-0.31847133757962887
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E9W + cooling,30,7,4.84,1.0,4020.0,830.5785123966942,0.7389705882352942,0.4794148031113272,4129.984663625364,838.2,4.93,2.7359369061035865,0.9176119402985128,1.8595041322313932
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E9W + cooling,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672952,3104.9723967467435,461.5,6.73,25.707384483673824,28.17368421052633,-1.895043731778423
DAIKIN Europe N.V.,ERGA08EV / EHVZ08S23E9W + cooling,20,7,8.47,1.0,2540.0,299.8819362455726,0.4669117647058824,0.1730936176123342,2079.9601298681227,243.9,8.53,-18.111805910703826,-18.667992125984245,0.7083825265643329
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,35,7,4.0,1.0,4000.0,1000.0,1.0,1.0,3963.880927341961,1094.5,3.62,-0.9029768164509733,9.450000000000003,-9.499999999999996
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,35,18,5.4,1.0,5500.0,1018.5185185185184,1.375,1.0185185185185184,4642.566259568412,787.8,5.89,-15.589704371483426,-22.652363636363624,9.074074074074057
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,30,7,5.0,1.0,2950.0,590.0,0.7375,0.59,3238.651030264009,629.4,5.15,9.78478068691555,6.67796610169491,3.0000000000000027
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,30,18,7.2,1.0,4050.0,562.5,1.0125,0.5625,3917.3363624904596,528.2,7.42,-3.2756453706059396,-6.097777777777768,3.0555555555555447
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,25,7,6.45,1.0,2050.0,317.82945736434107,0.5125,0.3178294573643411,2513.421133189695,376.9,6.67,22.605908936082674,18.585609756097554,3.4108527131782918
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,25,18,9.6,1.0,2610.0,271.875,0.6525,0.271875,3192.1064654161455,357.0,8.94,22.302929709430863,31.310344827586214,-6.874999999999998
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,20,7,8.0,1.0,2880.0,360.0,0.72,0.36,1788.191236109924,218.3,8.19,-37.91002652396097,-39.361111111111114,2.374999999999994
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,20,18,10.3,1.0,2510.0,243.6893203883495,0.6275,0.2436893203883495,2466.8765683363745,235.8,10.46,-1.718065006518943,-3.2374501992031735,1.553398058252431
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,35,7,3.6,1.0,5300.0,1472.2222222222226,1.0,1.0,5114.922712236239,1892.5,2.7,-3.4920242974294524,28.547169811320728,-25.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,35,18,5.3,1.0,6300.0,1188.6792452830189,1.1886792452830188,0.8074047703809184,5584.35806947773,983.9,5.68,-11.359395722575716,-17.22746031746032,7.169811320754715
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,30,7,4.5,1.0,3910.0,868.8888888888887,0.7377358490566037,0.5901886792452828,4061.543327343543,851.3,4.77,3.875788423108517,-2.0242966751917946,5.999999999999983
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,30,18,7.0,1.0,4640.0,662.8571428571429,0.8754716981132076,0.45024258760107816,4530.978684580214,585.1,7.74,-2.3495973150815974,-11.730603448275867,10.571428571428566
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,25,7,6.3,1.0,2510.0,398.4126984126984,0.4735849056603774,0.2706199460916441,3008.1639424484365,439.8,6.84,19.847169021850064,10.388047808764945,8.571428571428562
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,25,18,9.9,1.0,2980.0,301.01010101010104,0.5622641509433962,0.20445969125214408,3477.5992996851073,354.4,9.81,16.697963076681454,17.736912751677835,-0.9090909090909038
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,20,7,8.56,1.0,2880.0,336.44859813084116,0.5433962264150943,0.2285311232586845,1954.7845575533302,219.5,8.91,-32.12553619606493,-34.75972222222224,4.08878504672896
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,20,18,12.6,1.0,2650.0,210.31746031746042,0.5,0.14285714285714288,2424.219914790001,204.0,11.88,-8.520003215471661,-3.0037735849057112,-5.714285714285705
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,35,7,3.35,1.0,6500.0,1940.2985074626865,1.0,1.0,6005.081238683033,2766.3,2.17,-7.6141347894918,42.57084615384616,-35.22388059701493
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,35,18,5.0,1.0,7000.0,1400.0,1.0769230769230769,0.7215384615384616,6353.706948439594,1140.9,5.57,-9.232757879434372,-18.507142857142856,11.40000000000001
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,30,7,4.5,1.0,4790.0,1064.4444444444443,0.7369230769230769,0.5485982905982906,4854.032151975844,1124.0,4.32,1.3367881414581229,5.5949895615866385,-3.9999999999999925
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,30,18,6.4,1.0,5160.0,806.25,0.7938461538461539,0.41552884615384617,5202.657861732405,674.2,7.72,0.8267027467520283,-16.378294573643405,20.624999999999982
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,25,7,6.0,1.0,2900.0,483.33333333333326,0.4461538461538462,0.2491025641025641,3702.9830652627425,572.7,6.47,27.68907121595663,18.489655172413812,7.833333333333337
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,25,18,10.0,1.0,3320.0,332.0,0.5107692307692308,0.17110769230769232,4051.6087750193037,410.7,9.86,22.036408886123617,23.704819277108435,-1.4000000000000012
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,20,7,7.5,1.0,3400.0,453.33333333333326,0.5230769230769231,0.2336410256410256,2551.933978552597,296.3,8.61,-24.943118277864784,-34.63970588235292,14.79999999999999
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,20,18,13.5,1.0,3600.0,266.6666666666667,0.5538461538461539,0.13743589743589746,2900.5596883062026,241.5,12.01,-19.428897547049928,-9.43750000000001,-11.037037037037035
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,35,7,3.17,1.0,5000.0,1577.2870662460568,1.0,1.0,4999.000003458605,1665.8,3.0,-0.01999993082790752,5.611719999999987,-5.3627760252365935
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,30,7,4.59,1.0,3680.0,801.7429193899782,0.736,0.5083050108932461,3683.0000042118627,759.9,4.85,0.08152185358323294,-5.218994565217394,5.664488017429181
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,25,7,6.7,1.0,2370.0,353.73134328358213,0.474,0.22426567164179104,2367.0000049651208,353.7,6.69,-0.12658206898225055,-0.008860759493689585,-0.14925373134327957
Panasonic Marketing Europe GmbH,WH-MDC05J3E5 + DGC200,20,7,8.62,1.0,1050.0,121.80974477958237,0.21,0.07722737819025523,1051.0000057229263,123.1,8.54,0.09523864027869422,1.0592380952380909,-0.9280742459396807
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,35,7,3.15,1.0,6000.0,1904.7619047619046,1.0,1.0,5999.999999999829,2006.0,2.99,-2.8532731732866523e-12,5.315000000000003,-5.079365079365072
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,30,7,4.43,1.0,4420.0,997.7426636568848,0.7366666666666667,0.5238148984198646,4419.999999999732,946.1,4.67,-6.072919944699606e-12,-5.175950226244341,5.417607223476306
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,25,7,6.36,1.0,2840.0,446.5408805031448,0.4733333333333333,0.23443396226415106,2839.9999999998045,447.0,6.35,-6.8833827526759706e-12,0.10281690140840904,-0.15723270440252124
Panasonic Marketing Europe GmbH,WH-MDC07J3E5 + DGC200,20,7,8.11,1.0,1260.0,155.36374845869298,0.21,0.08156596794081382,1259.9999999999625,156.8,8.03,-2.9753977059954195e-12,0.9244444444444389,-0.9864364981504337
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,35,7,3.06,1.0,7000.0,2287.581699346405,1.0,1.0,7001.999995050937,2427.0,2.88,0.028571357870532665,6.094571428571438,-5.882352941176472
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,30,7,4.15,1.0,5160.0,1243.3734939759036,0.7371428571428571,0.5435318416523236,5158.999995435806,1158.0,4.45,-0.019379933414609418,-6.866279069767433,7.2289156626506035
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,25,7,6.11,1.0,3320.0,543.3715220949264,0.4742857142857143,0.2375309796586393,3315.999995827042,550.4,6.02,-0.12048205340234874,1.2934939759036146,-1.4729950900163824
Panasonic Marketing Europe GmbH,WH-MDC09J3E5 + DGC200,20,7,7.64,1.0,1470.0,192.40837696335083,0.21,0.08410994764397907,1472.9999962182774,193.9,7.6,0.20408137539302817,0.7752380952380733,-0.5235602094240788
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,35,7,3.95,1.0,3000.0,759.4936708860761,1.0,1.0,2999.9999999999145,775.0,3.87,-2.8532731732866523e-12,2.0416666666666528,-2.0253164556962022
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,30,7,5.37,1.0,2210.0,411.54562383612665,0.7366666666666667,0.5418684047175667,2209.999999999866,396.6,5.57,-6.072919944699606e-12,-3.631583710407238,3.724394785847296
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,25,7,7.44,1.0,1420.0,190.86021505376343,0.4733333333333333,0.2512992831541218,1419.9999999999022,195.2,7.27,-6.8833827526759706e-12,2.2738028169014157,-2.284946236559149
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,20,7,8.93,1.0,630.0,70.54871220604703,0.21,0.09288913773796192,629.9999999999812,70.2,8.97,-2.9753977059954195e-12,-0.49428571428570267,0.44792833146698463
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,35,7,3.47,1.0,4000.0,1152.7377521613832,1.0,1.0,4000.9997887173085,1192.2,3.36,0.024994717932713684,3.423350000000003,-3.1700288184438152
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,30,7,5.12,1.0,2950.0,576.171875,0.7375,0.4998291015625,2946.9998165077413,554.8,5.31,-0.10170113533080061,-3.709288135593225,3.7109375
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,25,7,7.31,1.0,1890.0,258.54993160054715,0.4725,0.22429206566347468,1892.9998442945362,260.5,7.27,0.15872192034582788,0.7542328042328128,-0.5471956224350261
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,20,7,9.26,1.0,840.0,90.71274298056156,0.21,0.07869330453563715,838.999872081331,91.0,9.22,-0.1190628474605937,0.316666666666654,-0.4319654427645703
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0,7001.999995050937,2548.0,2.75,0.028571357870532665,7.380000000000009,-6.779661016949157
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571,5158.999995435806,1195.3,4.32,-0.019379933414609418,-7.341085271317837,8.000000000000007
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,25,7,5.91,1.0,3320.0,561.7597292724197,0.4742857142857143,0.2367416001933769,3315.999995827042,563.6,5.88,-0.12048205340234874,0.32759036144578424,-0.5076142131979711
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785,1472.9999962182774,197.7,7.45,0.20408137539302817,1.4053061224489793,-1.1936339522546358
Viessmann,AWO-M-AC (AF) 101.A06,35,7,3.14,1.0,5020.0,1598.7261146496814,1.0,1.0,4672.003544571198,1521.8,3.07,-6.932200307346648,-4.811713147410357,-2.2292993630573354
Viessmann,AWO-M-AC (AF) 101.A06,30,7,4.03,1.0,3700.0,918.1141439205954,0.7370517928286853,0.5742785681096951,3954.002866485089,979.9,4.04,6.864942337434843,6.729648648648667,0.2481389578163684
Viessmann,AWO-M-AC (AF) 101.A06,25,7,4.8,1.0,2700.0,562.5,0.5378486055776892,0.3518426294820717,3236.0021883944137,647.2,5.0,19.851932903496806,15.057777777777792,4.166666666666674
Viessmann,AWO-M-AC (AF) 101.A06,20,7,6.1,1.0,2960.0,485.2459016393443,0.5896414342629482,0.3035203448501078,2518.0015103060214,422.1,5.96,-14.932381408580364,-13.013175675675681,-2.2950819672131084
Viessmann,AWO-M-AC (AF) 101.A08,35,7,3.05,1.0,6080.0,1993.44262295082,1.0,1.0,5721.947409296845,1920.8,2.98,-5.889022873407157,-3.6440789473684343,-2.2950819672131084
Viessmann,AWO-M-AC (AF) 101.A08,30,7,4.07,1.0,4490.0,1103.194103194103,0.7384868421052632,0.5534115155825681,4628.910676463274,1144.9,4.04,3.093778985819018,3.7804677060133907,-0.7371007371007376
Viessmann,AWO-M-AC (AF) 101.A08,25,7,4.84,1.0,2740.0,566.1157024793389,0.4506578947368421,0.2839889625924315,3535.8739436283213,692.4,5.11,29.046494293004432,22.30715328467152,5.578512396694224
Viessmann,AWO-M-AC (AF) 101.A08,20,7,6.34,1.0,3020.0,476.3406940063092,0.4967105263157895,0.23895380209198075,2442.837210791986,395.9,6.17,-19.11135063602696,-16.887218543046366,-2.681388012618291
Viessmann,AWO-M-AC (AF) 101.A12,35,7,3.05,1.0,8510.0,2790.16393442623,1.0,1.0,8021.151471673129,2683.6,2.99,-5.744401037918578,-3.8192714453584187,-1.967213114754085
Viessmann,AWO-M-AC (AF) 101.A12,30,7,4.03,1.0,6280.0,1558.3126550868485,0.7379553466509988,0.5585021854306566,6507.132308091914,1646.1,3.95,3.6167564982788836,5.633487261146497,-1.985111662531014
Viessmann,AWO-M-AC (AF) 101.A12,25,7,4.58,1.0,3980.0,868.9956331877727,0.4676850763807285,0.3114496687688257,4993.113144502959,1015.5,4.92,25.45510413324017,16.859045226130686,7.423580786026207
Viessmann,AWO-M-AC (AF) 101.A12,20,7,6.08,1.0,4230.0,695.7236842105265,0.4970622796709753,0.24934867647968334,3479.0939809140036,591.6,5.88,-17.75191534482261,-14.96624113475179,-3.289473684210531
Viessmann,AWO-M-AC (AF) 101.A10,35,7,3.15,1.0,7530.0,2390.4761904761904,1.0,1.0,6953.00840762824,2313.8,3.0,-7.662570947832137,-3.207569721115522,-4.761904761904756
Viessmann,AWO-M-AC (AF) 101.A10,30,7,3.92,1.0,5490.0,1400.5102040816328,0.7290836653386454,0.5858708025042687,5805.989194259091,1475.5,3.93,5.7557230283987515,5.354462659380688,0.25510204081633514
Viessmann,AWO-M-AC (AF) 101.A10,25,7,4.46,1.0,3560.0,798.2062780269058,0.4727755644090306,0.3339109928001001,4658.969980888231,957.7,4.86,30.869943283377268,19.98151685393259,8.968609865470857
Viessmann,AWO-M-AC (AF) 101.A10,20,7,6.07,1.0,4350.0,716.6392092257,0.5776892430278885,0.2997893106322649,3511.950767513945,606.0,5.79,-19.265499597380575,-15.438620689655158,-4.612850082372322
Viessmann,AWO-M-AC (AF) 101.A14,35,7,3.25,1.0,11480.0,3532.3076923076924,1.0,1.0,10858.86900198333,3408.3,3.19,-5.410548763211409,-3.5106707317073105,-1.846153846153853
Viessmann,AWO-M-AC (AF) 101.A14,30,7,4.31,1.0,8470.0,1965.1972157772625,0.7378048780487805,0.5563493859996606,8767.877132210997,2074.3,4.23,3.5168492586894473,5.551747343565516,-1.856148491879328
Viessmann,AWO-M-AC (AF) 101.A14,25,7,4.91,1.0,5410.0,1101.8329938900204,0.4712543554006969,0.3119300723120702,6676.885262449105,1267.4,5.27,23.417472503680315,15.026506469500923,7.33197556008145
Viessmann,AWO-M-AC (AF) 101.A14,20,7,6.52,1.0,5530.0,848.159509202454,0.4817073170731707,0.2401148436330989,4585.893392708094,726.9,6.31,-17.07245221142687,-14.29678119349006,-3.220858895705525
Viessmann,AWO-M-AC (AF) 101.A16,35,7,3.15,1.0,13800.0,4380.952380952381,1.0,1.0,13268.972198254834,4181.8,3.17,-3.848027548878008,-4.545869565217386,0.6349206349206327
Viessmann,AWO-M-AC (AF) 101.A16,30,7,4.36,1.0,10170.0,2332.568807339449,0.7369565217391304,0.5324341842840047,10417.975437238829,2433.5,4.28,2.4383032176876096,4.327040314650965,-1.834862385321101
Viessmann,AWO-M-AC (AF) 101.A16,25,7,5.3,1.0,6470.0,1220.754716981132,0.4688405797101449,0.2786505332239541,7566.978676222823,1404.2,5.39,16.95484816418582,15.027202472952084,1.6981132075471583
Viessmann,AWO-M-AC (AF) 101.A16,20,7,6.53,1.0,5530.0,846.8606431852986,0.4007246376811594,0.1933051468140356,4715.981915207209,725.9,6.5,-14.720037699688815,-14.283417721518987,-0.45941807044410643
