Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
Ariston Thermo Group,NIMBUS POCKET 120 M-T NET R32,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,NIMBUS POCKET 120 M-T NET R32,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,NIMBUS POCKET 120 M-T NET R32,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,NIMBUS POCKET 120 M-T NET R32,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,NIMBUS POCKET 120 M-T NET R32,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,NIMBUS POCKET 120 M-T NET R32,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,NIMBUS POCKET 120 M-T NET R32,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,NIMBUS POCKET 120 M NET R32,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,NIMBUS POCKET 80 M NET R32,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,ENERGION M COMPACT 50 2Z,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,ENERGION M COMPACT 50,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,ENERGION M COMPACT 50,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,ENERGION M COMPACT 50,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,ENERGION M COMPACT 50,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,ENERGION M COMPACT 50,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,ENERGION M COMPACT 50,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,ENERGION M COMPACT 50,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,ENERGION M COMPACT 50,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,ENERGION M COMPACT 40 2Z,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,NIMBUS POCKET 80 M-T NET R32,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,NIMBUS PLUS 35 S NET R32,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,NIMBUS PLUS 35 M NET R32,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,35,7,2.93,1.0,11000.0,3754.266211604095,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,30,7,4.4,1.0,8180.0,1859.090909090909,0.7436363636363637,0.4951942148760331
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,25,7,5.77,1.0,5230.0,906.412478336222,0.47545454545454546,0.24143532377501187
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,20,7,7.53,1.0,4500.0,597.609561752988,0.4090909090909091,0.15918145599420502
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,35,18,3.5453,1.0,11313.499999999998,3191.1262798634807,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,30,18,5.324,1.0,8116.195999999999,1524.4545454545453,0.7378359999999999,0.4060592561983471
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,25,18,6.9239999999999995,1.0,4832.52,697.937608318891,0.43932000000000004,0.18590519930675917
Ariston Thermo Group,NIMBUS PLUS 150 M-T NET R32,20,18,7.1535,1.0,2693.25,376.49402390438246,0.24484090909090908,0.10028431727634916
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,35,7,2.93,1.0,11000.0,3754.266211604095,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,25,7,5.77,1.0,5230.0,906.412478336222,0.47545454545454546,0.24143532377501187
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,30,7,4.4,1.0,8180.0,1859.090909090909,0.7436363636363637,0.4951942148760331
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,20,7,7.53,1.0,4500.0,597.609561752988,0.4090909090909091,0.15918145599420502
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,35,18,3.5453,1.0,11313.499999999998,3191.1262798634807,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,25,18,6.9239999999999995,1.0,4832.52,697.937608318891,0.43932000000000004,0.18590519930675917
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,30,18,5.324,1.0,8116.195999999999,1524.4545454545453,0.7378359999999999,0.4060592561983471
Ariston Thermo Group,NIMBUS PLUS 150 M NET R32,20,18,7.1535,1.0,2693.25,376.49402390438246,0.24484090909090908,0.10028431727634916
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS PLUS 50 M NET R32,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,NIMBUS PLUS 80 S-T NET R32,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,NIMBUS PLUS 80 S NET R32,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,NIMBUS PLUS 80 M-T NET R32,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,NIMBUS PLUS 80 M NET R32,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS PLUS 50 S NET R32,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,AEROTOP MONO 04.2 M-RXL,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 1Z,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,AEROTOP MONO 12.2 M-R,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,AEROTOP MONO 05.2 M-CRX 2Z,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,AEROTOP MONO 05.2 M-RXL,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 1Z,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,AEROTOP MONO 08.2 M-CR 2Z,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,AEROTOP MONO 04.2 M-RX,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,AERAEROTOP MONO 05.2 M-RX,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 1Z,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,AEROTOP MONO 04.2 M-CRX 2Z,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 1Z,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 1Z,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,AEROTOP MONO 12.2 M-CR 2Z,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 1Z,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,AEROTOP MONO 12.2 M-CRX 2Z,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 08.2 M-RXL,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,AEROTOP MONO 08.2 M-CRX 2Z,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-R,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 08.2 M-RL,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,35,7,3.1,1.0,7000.0,2258.064516129032,1.0,1.0
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,30,7,4.13,1.0,5170.0,1251.81598062954,0.7385714285714285,0.5543756485645106
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,25,7,4.89,1.0,3320.0,678.9366053169734,0.4742857142857143,0.3006719252118025
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,20,7,6.85,1.0,3190.0,465.6934306569343,0.45571428571428574,0.2062356621480709
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,35,18,3.751,1.0,7199.499999999999,1919.3548387096773,1.0285,0.85
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,30,18,4.9973,1.0,5129.674,1026.4891041162227,0.7328105714285714,0.45458803182289864
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,25,18,5.867999999999999,1.0,3067.68,522.7811860940695,0.43823999999999996,0.23151738241308795
Ariston Thermo Group,AEROTOP MONO 08.2 M-RX,20,18,6.507499999999999,1.0,1909.215,293.3868613138686,0.272745,0.12992846715328468
Ariston Thermo Group,ENERGION M COMPACT 120 T,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,ENERGION M COMPACT 120 T,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,ENERGION M COMPACT 120 T,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,ENERGION M COMPACT 120 T,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,ENERGION M COMPACT 120 T,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,ENERGION M COMPACT 120 T,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,ENERGION M COMPACT 120 T,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,ENERGION M COMPACT 120 T,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,NIMBUS COMPACT 35 M 2Z NET R32,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,20,7,7.53,1.0,4500.0,597.609561752988,0.4090909090909091,0.15918145599420502
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,35,7,2.93,1.0,11000.0,3754.266211604095,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,30,7,4.4,1.0,8180.0,1859.090909090909,0.7436363636363637,0.4951942148760331
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,25,7,5.77,1.0,5230.0,906.412478336222,0.47545454545454546,0.24143532377501187
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,20,18,7.1535,1.0,2693.25,376.49402390438246,0.24484090909090908,0.10028431727634916
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,35,18,3.5453,1.0,11313.499999999998,3191.1262798634807,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,30,18,5.324,1.0,8116.195999999999,1524.4545454545453,0.7378359999999999,0.4060592561983471
Ariston Thermo Group,NIMBUS COMPACT 150 M-T NET R32,25,18,6.9239999999999995,1.0,4832.52,697.937608318891,0.43932000000000004,0.18590519930675917
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,35,7,2.93,1.0,11000.0,3754.266211604095,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,30,7,4.4,1.0,8180.0,1859.090909090909,0.7436363636363637,0.4951942148760331
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,25,7,5.77,1.0,5230.0,906.412478336222,0.47545454545454546,0.24143532377501187
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,20,7,7.53,1.0,4500.0,597.609561752988,0.4090909090909091,0.15918145599420502
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,35,18,3.5453,1.0,11313.499999999998,3191.1262798634807,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,30,18,5.324,1.0,8116.195999999999,1524.4545454545453,0.7378359999999999,0.4060592561983471
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,25,18,6.9239999999999995,1.0,4832.52,697.937608318891,0.43932000000000004,0.18590519930675917
Ariston Thermo Group,NIMBUS COMPACT 150 M-T 2Z NET R32,20,18,7.1535,1.0,2693.25,376.49402390438246,0.24484090909090908,0.10028431727634916
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,20,7,7.53,1.0,4500.0,597.609561752988,0.4090909090909091,0.15918145599420502
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,25,7,5.77,1.0,5230.0,906.412478336222,0.47545454545454546,0.24143532377501187
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,30,7,4.4,1.0,8180.0,1859.090909090909,0.7436363636363637,0.4951942148760331
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,35,7,2.93,1.0,11000.0,3754.266211604095,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,20,18,7.1535,1.0,2693.25,376.49402390438246,0.24484090909090908,0.10028431727634916
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,25,18,6.9239999999999995,1.0,4832.52,697.937608318891,0.43932000000000004,0.18590519930675917
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,30,18,5.324,1.0,8116.195999999999,1524.4545454545453,0.7378359999999999,0.4060592561983471
Ariston Thermo Group,NIMBUS COMPACT 150 M NET R32,35,18,3.5453,1.0,11313.499999999998,3191.1262798634807,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,20,7,7.53,1.0,4500.0,597.609561752988,0.4090909090909091,0.15918145599420502
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,25,7,5.77,1.0,5230.0,906.412478336222,0.47545454545454546,0.24143532377501187
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,30,7,4.4,1.0,8180.0,1859.090909090909,0.7436363636363637,0.4951942148760331
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,35,7,2.93,1.0,11000.0,3754.266211604095,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,20,18,7.1535,1.0,2693.25,376.49402390438246,0.24484090909090908,0.10028431727634916
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,25,18,6.9239999999999995,1.0,4832.52,697.937608318891,0.43932000000000004,0.18590519930675917
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,30,18,5.324,1.0,8116.195999999999,1524.4545454545453,0.7378359999999999,0.4060592561983471
Ariston Thermo Group,NIMBUS COMPACT 150 M 2Z NET R32,35,18,3.5453,1.0,11313.499999999998,3191.1262798634807,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,NIMBUS COMPACT 35 M NET R32,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS COMPACT 50 S 2Z NET R32,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,NIMBUS COMPACT 50 M NET R32,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,35,7,2.85,1.0,5000.0,1754.3859649122803,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,20,7,7.85,1.0,1870.0,238.2165605095541,0.374,0.13578343949044588
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,30,7,4.25,1.0,3770.0,887.0588235294117,0.754,0.5056235294117648
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,25,7,5.38,1.0,2320.0,431.2267657992565,0.464,0.24579925650557627
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,35,18,3.4485,1.0,5142.499999999999,1491.2280701754382,1.0284999999999997,0.85
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,20,18,7.4575,1.0,1119.1949999999997,150.07643312101908,0.22383899999999995,0.08554356687898089
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,30,18,5.1425,1.0,3740.5939999999996,727.3882352941175,0.7481188,0.4146112941176471
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET R32,25,18,6.4559999999999995,1.0,2143.68,332.0446096654275,0.42873599999999995,0.18926542750929373
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
