Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,NIMBUS COMPACT 35 S NET R32,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,NIMBUS COMPACT 35 S 2Z NET R32,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,NIMBUS COMPACT 120 M-T NET R32,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,ENERGION M COMPACT 40,20,7,7.24,1.0,1790.0,247.23756906077347,0.5114285714285715,0.21191791633780582
Ariston Thermo Group,ENERGION M COMPACT 40,35,7,3.0,1.0,3500.0,1166.6666666666667,1.0,1.0
Ariston Thermo Group,ENERGION M COMPACT 40,30,7,4.33,1.0,2580.0,595.8429561200924,0.7371428571428571,0.510722533817222
Ariston Thermo Group,ENERGION M COMPACT 40,25,7,5.86,1.0,1720.0,293.5153583617747,0.49142857142857144,0.25158459288152113
Ariston Thermo Group,ENERGION M COMPACT 40,20,18,6.878,1.0,1071.315,155.7596685082873,0.30609000000000003,0.13350828729281766
Ariston Thermo Group,ENERGION M COMPACT 40,35,18,3.63,1.0,3599.75,991.6666666666667,1.0285,0.85
Ariston Thermo Group,ENERGION M COMPACT 40,30,18,5.2393,1.0,2559.8759999999997,488.5912240184757,0.7313931428571427,0.418792477730122
Ariston Thermo Group,ENERGION M COMPACT 40,25,18,7.032,1.0,1589.2799999999997,226.00682593856652,0.45407999999999993,0.1937201365187713
Ariston Thermo Group,ENERGION M COMPACT 150 T,25,7,5.77,1.0,5230.0,906.412478336222,0.47545454545454546,0.24143532377501187
Ariston Thermo Group,ENERGION M COMPACT 150 T,30,7,4.4,1.0,8180.0,1859.090909090909,0.7436363636363637,0.4951942148760331
Ariston Thermo Group,ENERGION M COMPACT 150 T,20,7,7.53,1.0,4500.0,597.609561752988,0.4090909090909091,0.15918145599420502
Ariston Thermo Group,ENERGION M COMPACT 150 T,35,7,2.93,1.0,11000.0,3754.266211604095,1.0,1.0
Ariston Thermo Group,ENERGION M COMPACT 150 T,25,18,6.9239999999999995,1.0,4832.52,697.937608318891,0.43932000000000004,0.18590519930675917
Ariston Thermo Group,ENERGION M COMPACT 150 T,30,18,5.324,1.0,8116.195999999999,1524.4545454545453,0.7378359999999999,0.4060592561983471
Ariston Thermo Group,ENERGION M COMPACT 150 T,20,18,7.1535,1.0,2693.25,376.49402390438246,0.24484090909090908,0.10028431727634916
Ariston Thermo Group,ENERGION M COMPACT 150 T,35,18,3.5453,1.0,11313.499999999998,3191.1262798634807,1.0284999999999997,0.85
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,ENERGION M COMPACT 120 T 2Z,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,NIMBUS COMPACT 120 M-T 2Z NET R32,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,NIMBUS COMPACT 120 M NET R32,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,25,7,6.14,1.0,4310.0,701.9543973941369,0.47624309392265196,0.24432666870624656
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,20,7,7.5,1.0,4450.0,593.3333333333334,0.49171270718232046,0.20651933701657463
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,35,7,3.15,1.0,9050.0,2873.015873015873,1.0,1.0
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,30,7,4.72,1.0,6860.0,1453.3898305084747,0.7580110497237569,0.5058760183537785
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,25,18,7.367999999999999,1.0,3982.4400000000005,540.5048859934855,0.44004861878453044,0.18813153490380988
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,20,18,7.125,1.0,2663.3250000000003,373.8,0.2942900552486188,0.130107182320442
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,35,18,3.8114999999999997,1.0,9307.924999999997,2442.0634920634916,1.0284999999999997,0.8499999999999999
Ariston Thermo Group,NIMBUS COMPACT 120 M 2Z NET R32,30,18,5.7112,1.0,6806.492,1191.7796610169491,0.7520985635359116,0.41481833505009835
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,30,18,6.81,1.0,5650.0,829.6622613803231,0.8692307692307693,0.3854738506720886
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.10485239085239086
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6759773013871375
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.13093706293706295
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.2808891488739398
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.32836741317753976
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,30,7,4.12,1.0,4970.0,1206.3106796116504,0.7646153846153846,0.560470500373413
August Brötje GmbH,AWHPR 8 MR + BLWSI48OHD,35,7,3.02,1.0,6500.0,2152.317880794702,1.0,1.0
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.32836741317753976
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,35,7,3.02,1.0,6500.0,2152.317880794702,1.0,1.0
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,30,7,4.12,1.0,4970.0,1206.3106796116504,0.7646153846153846,0.560470500373413
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,30,18,6.81,1.0,5650.0,829.6622613803231,0.8692307692307693,0.3854738506720886
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.2808891488739398
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.13093706293706295
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.10485239085239086
August Brötje GmbH,AWHPR 8 MR + BLWSI48MHD,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6759773013871375
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5838056680161943
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,35,7,3.09,1.0,6500.0,2103.559870550162,1.0,1.0
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,35,18,5.14,1.0,7000.0,1361.8677042801555,1.0769230769230769,0.6474109548039508
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,20,18,12.82,1.0,1780.0,138.84555382215288,0.27384615384615385,0.06600504020160805
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.16446386946386948
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.3201373069121548
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.32388841927303463
August Brötje GmbH,AWHPR 6 MR + BLWSI48OHD,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3853117408906882
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,35,7,3.09,1.0,6500.0,2103.559870550162,1.0,1.0
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,35,18,5.14,1.0,7000.0,1361.8677042801555,1.0769230769230769,0.6474109548039508
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5838056680161943
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3853117408906882
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.32388841927303463
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.3201373069121548
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.16446386946386948
August Brötje GmbH,AWHPR 6 MR + BLWSI48MHD,20,18,12.82,1.0,1780.0,138.84555382215288,0.27384615384615385,0.06600504020160805
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
August Brötje GmbH,AWHPR 4 MR + BLWSI48OHD,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
August Brötje GmbH,AWHPR 4 MR + BLWSI48MHD,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
BAXI Climatización S.L.U,AWHPR 4 MR + iMPI/E 4-8 iR32,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,35,7,2.79,1.0,6500.0,2329.7491039426523,1.0,1.0
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.12096503496503497
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.25949692892658677
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.30335929892891916
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,30,18,6.71,1.0,5650.0,842.026825633383,0.8692307692307693,0.3614238220795598
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6244955863808324
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.09686694386694387
BAXI Climatización S.L.U,AWHPR 8 MR + MIC V200 R32,30,7,3.96,1.0,4970.0,1255.050505050505,0.7646153846153846,0.5387062937062937
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.10485239085239086
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,35,7,3.02,1.0,6500.0,2152.317880794702,1.0,1.0
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6759773013871375
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,30,7,4.12,1.0,4970.0,1206.3106796116504,0.7646153846153846,0.560470500373413
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,30,18,6.81,1.0,5650.0,829.6622613803231,0.8692307692307693,0.3854738506720886
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.32836741317753976
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.2808891488739398
BAXI Climatización S.L.U,AWHPR 8 MR + iMPI/E 4-8 iR32,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.13093706293706295
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,35,7,3.09,1.0,6500.0,2103.559870550162,1.0,1.0
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5838056680161943
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3853117408906882
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.32388841927303463
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.3201373069121548
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.16446386946386948
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,35,18,5.14,1.0,7000.0,1361.8677042801555,1.0769230769230769,0.6474109548039508
BAXI Climatización S.L.U,AWHPR 6 MR + iMPI/E 4-8 iR32,20,18,12.82,1.0,1780.0,138.84555382215288,0.27384615384615385,0.06600504020160805
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.15062548562548564
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.29320018723669844
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.2966356720202874
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3528906882591093
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5346828609986504
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,35,18,4.88,1.0,7000.0,1434.426229508197,1.0769230769230769,0.6245271122320303
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,20,18,9.48,1.0,1780.0,187.7637130801688,0.27384615384615385,0.08174943200259657
BAXI Climatización S.L.U,AWHPR 6 MR + MIC V200 R32,35,7,2.83,1.0,6500.0,2296.819787985866,1.0,1.0
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
BAXI Climatización S.L.U,AWHPR 4 MR + MIC V200 R32,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.2808891488739398
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,30,18,6.81,1.0,5650.0,829.6622613803231,0.8692307692307693,0.3854738506720886
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.13093706293706295
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.10485239085239086
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,35,7,3.02,1.0,6500.0,2152.317880794702,1.0,1.0
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6759773013871375
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,30,7,4.12,1.0,4970.0,1206.3106796116504,0.7646153846153846,0.560470500373413
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M E,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.32836741317753976
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M H,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,20,18,12.82,1.0,1780.0,138.84555382215288,0.27384615384615385,0.06600504020160805
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,35,7,3.09,1.0,6500.0,2103.559870550162,1.0,1.0
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.16446386946386948
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5838056680161943
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3853117408906882
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,35,18,5.14,1.0,7000.0,1361.8677042801555,1.0769230769230769,0.6474109548039508
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.32388841927303463
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M E,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.3201373069121548
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.3201373069121548
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.32388841927303463
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3853117408906882
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,35,18,5.14,1.0,7000.0,1361.8677042801555,1.0769230769230769,0.6474109548039508
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5838056680161943
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,20,18,12.82,1.0,1780.0,138.84555382215288,0.27384615384615385,0.06600504020160805
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.16446386946386948
BAXI S.p.A.,AWHPR 6 MR + SYSMGR ALYA 4-8M H,35,7,3.09,1.0,6500.0,2103.559870550162,1.0,1.0
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.10485239085239086
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.13093706293706295
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.2808891488739398
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.32836741317753976
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,30,7,4.12,1.0,4970.0,1206.3106796116504,0.7646153846153846,0.560470500373413
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,35,7,3.02,1.0,6500.0,2152.317880794702,1.0,1.0
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,30,18,6.81,1.0,5650.0,829.6622613803231,0.8692307692307693,0.3854738506720886
BAXI S.p.A.,AWHPR 8 MR + SYSMGR ALYA 4-8M H,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6759773013871375
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
BAXI S.p.A.,AWHPR 4 MR + SYSMGR ALYA 4-8M E,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S23E(6V/9W)7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVX16S18E(6V/9W)7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU23E6V7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU23E6V,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETVZ16S18E(6V/9W)7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S23E(6V/9W),25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETVX16S18E(6V/9W),20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16SU18E6V,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S23E(6V/9W),35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16SU18E6V7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETBX16E(6V/9W)7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S18E(6V/9W)7 +,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7 +,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETVH16S23E(6V/9W)7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV37 / ETBH16E(6V/9W)7,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETVZ16S18E(6V/9W),25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV37 / ETVH16S18E(6V/9W)7 +,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETVH16S23E(6V/9W) +,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETVZ16S23E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW17 / ETBH16E(6V/9W)7,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW17 / ETBX16E(6V/9W)7,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
