Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV37 / ETVX16S18E(6V/9W)7,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S18E(6V/9W),30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVX16S23E(6V/9W),30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S18E(6V/9W),20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVZ16S23E(6V/9W),30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW17 / ETBH16E(6V/9W)7,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50E,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30D,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETSHB16P30E,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30D,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSX16P30E,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P50D,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S18E(6V/9W)7,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW17 / ETVZ16S23E(6V/9W)7,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETBH16E(6V/9W),20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30D,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,35,7,2.68,1.0,8860.0,3305.970149253731,1.0,1.0
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,30,7,3.72,1.0,6610.0,1776.8817204301074,0.7460496613995485,0.5374766377824705
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,25,7,4.68,1.0,5120.0,1094.017094017094,0.5778781038374717,0.3309216492060736
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,20,7,5.81,1.0,5310.0,913.9414802065404,0.5993227990970654,0.2764518247125879
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,35,18,3.2428,1.0,9112.509999999998,2810.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,30,18,4.5012,1.0,6558.441999999998,1457.043010752688,0.7402304740406318,0.44073084298162574
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,25,18,5.616,1.0,4730.879999999999,842.3931623931624,0.5339593679458239,0.25480966988867665
DAIKIN Europe N.V.,EPRA18DV3 / ETSH16P30E,20,18,5.519499999999999,1.0,3178.0349999999994,575.7831325301205,0.35869469525959363,0.17416464956893038
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU23E6V,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETVX16S18E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P30D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETBX16E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50D,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETBH16E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S23E(6V/9W)7,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV37 / ETVZ16S18E(6V/9W)7,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P50D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSHB16P30D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DW1 / ETSH16P50D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50D,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P50E,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W),35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S18E(6V/9W) +,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W),35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16S23E(6V/9W) +,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETVH16SU18E6V,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30E,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSHB16P50E,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30D,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P30E,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSX16P50D,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,20,7,5.61,1.0,5130.0,914.4385026737968,0.6510152284263959,0.3121623822579332
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,25,7,4.63,1.0,5090.0,1099.3520518358532,0.6459390862944162,0.3752864237866047
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,35,7,2.69,1.0,7880.0,2929.368029739777,1.0,1.0
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,30,7,3.69,1.0,5920.0,1604.3360433604337,0.751269035532995,0.5476730909441074
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,20,18,5.3295,1.0,3070.3050000000003,576.096256684492,0.389632614213198,0.19666230082249792
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,25,18,5.556,1.0,4703.160000000001,846.501079913607,0.5968477157360407,0.28897054631568564
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,35,18,3.2548999999999997,1.0,8104.579999999999,2489.96282527881,1.0285,0.85
DAIKIN Europe N.V.,EPRA16DW1 / ETSXB16P30D,30,18,4.4649,1.0,5873.824,1315.5555555555554,0.7454091370558376,0.4490919345741681
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W),20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E6V(G),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S23E9W,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
