Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHBH08E(6V/9W) + cooling,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHBX08E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSH(B)08P50E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E9W,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSX(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P30E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSX08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSXB08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHVX08S18E6V(G),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSHB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P30E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S18E(6V/9W) +,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHVH08S23E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU18E6V,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHVH08SU23E6V,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHVX08S18E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSXB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSH08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSHB08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSX(B)08P50E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVH / EHSX08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVH08S23E(6V/9W) +,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU18E6V,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHVH08SU23E6V,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E6V(G),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHVH08S18E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHBX08E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHSH08P30D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHSH08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHSHB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHVX08S18E9W,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHSX08P30D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHSX08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHSXB08P50D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHBH08E9W,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E6V,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHBX08E9W,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSH(B)08P50E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30D3,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P50D3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P50D3,20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EVA / EHSH08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
