Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30D3,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P30E,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04DV(A) / EHVX04S23D6V(G),35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHBH04D6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04DV7 / EHBX04D6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S18D6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04DV7 / EHVH04S23D6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04DV7 / EHVX04S18D3V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHSX(B)04P50E,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV(A) / EHBX04E6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S18E6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04S23E6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHBH04E6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU18E6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHVH04SU23E6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV(A) / EHVX04S18E3V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVH08S23E(6V/9W) +,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHSX04P50D3,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHSXB04P50D3,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHVH04S18E6V + cooling kit,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHVH04S23E6V + cooling kit,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,30,7,5.11,1.0,3140.0,614.4814090019569,0.6946902654867256,0.4513447517448002
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,25,7,6.69,1.0,2430.0,363.2286995515695,0.5376106194690266,0.26679630144053335
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,20,7,8.24,1.0,2500.0,303.3980582524272,0.5530973451327433,0.22284990119426068
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,30,18,6.1831000000000005,1.0,3115.5079999999994,503.8747553816046,0.6892716814159291,0.3701026964307361
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,25,18,8.028,1.0,2245.32,279.68609865470853,0.49675221238938055,0.2054331521092107
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,20,18,7.827999999999999,1.0,1496.2499999999998,191.14077669902912,0.33102876106194684,0.14039543775238422
DAIKIN Europe N.V.,ERGA04EV / EHVZ04S18E6V + cooling kit,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSH08P50D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSHB08P50D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSX(B)08P50E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSXB08P50D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P50E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E6V(G),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S23E9W,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHBH08E(6V/9W) + cooling,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHBX08E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHSH(B)08P30E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S18E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S18E(6V/9W) +,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S23E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVZ08S23E(6V/9W) +,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08DVA / EHVX08S18D6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),30,7,4.84,1.0,4020.0,830.5785123966941,0.7389705882352942,0.47941480311132717
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.4540441176470588,0.20782777396672955
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),20,7,8.47,1.0,2540.0,299.8819362455726,0.46691176470588236,0.1730936176123342
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),30,18,5.8564,1.0,3988.643999999999,681.0743801652891,0.7332066176470586,0.3931201385512882
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4195367647058823,0.16002738595438176
DAIKIN Europe N.V.,ERGA08EV / EHBH08E(6V/9W),20,18,8.0465,1.0,1520.19,188.92561983471074,0.2794466911764706,0.10904897909577055
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVH08S23E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
