Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU18E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVH08SU23E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVH / EHVX08S18E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E9W,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W) +,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S23E(6V/9W) +,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHBH08E9W,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHBX08E9W,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVZ08S18E(6V/9W),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU18E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVH08SU23E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVX08S18E9W,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E6V(G),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EV / EHVX08S23E9W,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSX08P50D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSXB08P50D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHVH08S18E9W,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHVH08SU18E6V,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHVX08S18E6V(G),35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P30E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSH(B)08P50E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSH08P50D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSHB08P50D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30D3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,25,7,6.86,1.0,2470.0,360.05830903790087,0.48526522593320237,0.2320218572975078
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,30,7,4.93,1.0,3750.0,760.6490872210953,0.7367387033398821,0.4901628695648708
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,20,7,8.36,1.0,2520.0,301.43540669856463,0.4950884086444008,0.1942452129609611
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,25,18,8.232,1.0,2282.2799999999997,277.2448979591837,0.4483850687622789,0.178656830119081
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,30,18,5.965299999999999,1.0,3720.7499999999995,623.7322515212982,0.730992141453831,0.40193355304319406
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,ERGA06EVA / EHSX(B)08P30E,20,18,7.941999999999999,1.0,1508.22,189.90430622009572,0.29631041257367385,0.12237448416540549
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S23E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVX16S23D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EABX16D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W) + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVH16S18D(6V/9W)(G) +,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EABH16D(6V/9W),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVH16S23D(6V/9W)(G) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S23D(6V/9W) +,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EABH16D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVZ16S18D(6V/9W),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
