Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU18D6V,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVH16SU23D6V,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVX16S18D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV / EAVX16S23D(6V/9W)(G),35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EABX16D(6V/9W)7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S23D(6V/9W) +,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EABH16D(6V/9W)7 +,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EABX16D(6V/9W)7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W) +,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU23D6V,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVX16S18D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,35,7,2.96,1.0,12900.0,4358.108108108108,1.0,1.0
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,20,7,8.88,1.0,5900.0,664.4144144144144,0.4573643410852713,0.1524547803617571
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,25,7,7.0,1.0,6200.0,885.7142857142857,0.4806201550387597,0.20323366555924693
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,30,7,4.77,1.0,8800.0,1844.8637316561849,0.6821705426356589,0.42331756943428733
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,35,18,3.5816,1.0,13267.65,3704.391891891892,1.0285,0.85
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,20,18,8.436,1.0,3531.15,418.5810810810811,0.2737325581395349,0.09604651162790698
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,25,18,8.4,1.0,5728.8,682.0,0.44409302325581396,0.15648992248062016
DAIKIN Europe N.V.,ERLA14DW1 / EBVH16SU23D6V,30,18,5.771699999999999,1.0,8731.359999999999,1512.7882599580714,0.6768496124031007,0.34712040693611557
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVZ16S18D(6V/9W),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVH16SU18D6V,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU23D6V7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S18D(6V/9W)7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVX16S23D(6V/9W)7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S18D6V7 + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16SU18D6V7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S18D(6V/9W)7 +,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVH16S23D(6V/9W)7 +,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU18D6V7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16SU23D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S18D(6V/9W)7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVX16S23D(6V/9W)7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7 +,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S18D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVH16S23D(6V/9W)7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S18D6V7 + cooling,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EABX16D(6V/9W),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVH16S18D(6V/9W)(G) +,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EAVH16S23D(6V/9W)(G) +,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W) + cooling,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,35,7,3.23,1.0,10660.0,3300.30959752322,1.0,1.0
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,25,7,6.16,1.0,5160.0,837.6623376623377,0.48405253283302063,0.2538132599108209
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,30,7,4.32,1.0,7870.0,1821.7592592592591,0.7382739212007504,0.5519964734903758
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.7373358348968105,0.35813454837845077
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,35,18,3.9082999999999997,1.0,10963.81,2805.263157894737,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,25,18,7.3919999999999995,1.0,4767.839999999999,645.0,0.447264540337711,0.19543621013133208
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,30,18,5.2272,1.0,7808.613999999999,1493.8425925925924,0.7325153846153845,0.4526371082621082
DAIKIN Europe N.V.,EPGA11DV7 / EAVZ16S23D6V7 + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.44129549718574107,0.225624765478424
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV / EABH16D(6V/9W),30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S23D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVX16S18D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
