Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16SU23D6V,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBBH16D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S23D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBVZ16S18D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S23D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P30D,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBBX16D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W) + cooling,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBBH16D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,20,7,8.88,1.0,5900.0,664.4144144144144,0.4573643410852713,0.1524547803617571
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,35,7,2.96,1.0,12900.0,4358.108108108108,1.0,1.0
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,30,7,4.77,1.0,8800.0,1844.8637316561849,0.6821705426356589,0.42331756943428733
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,25,7,7.0,1.0,6200.0,885.7142857142857,0.4806201550387597,0.20323366555924693
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,20,18,8.436,1.0,3531.15,418.5810810810811,0.2737325581395349,0.09604651162790698
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,35,18,3.5816,1.0,13267.65,3704.391891891892,1.0285,0.85
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,30,18,5.771699999999999,1.0,8731.359999999999,1512.7882599580714,0.6768496124031007,0.34712040693611557
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W) +,25,18,8.4,1.0,5728.8,682.0,0.44409302325581396,0.15648992248062016
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBSH(B)16P50D,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W) +,20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBVH16S18D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DV3 / EBSX(B)16P30D,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBBX16D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W) +,20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S18D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S23D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVX16S18D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBVZ16S23D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16SU23D6V,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P50D,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBSH(B)16P30D,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),20,7,8.69,1.0,5900.0,678.9413118527043,0.4338235294117647,0.14377580721586677
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),20,18,8.2555,1.0,3531.15,427.73302646720373,0.2596433823529412,0.09057875854599608
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S23D(6V/9W),35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,30,7,4.58,1.0,9700.0,2117.9039301310045,0.7132352941176471,0.4484973028512715
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,20,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,35,7,2.88,1.0,13600.0,4722.222222222223,1.0,1.0
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,25,7,6.99,1.0,6200.0,886.9814020028612,0.45588235294117646,0.18783135571825293
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,30,18,5.5418,1.0,9624.34,1736.6812227074236,0.7076720588235295,0.3677677883380426
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,20,18,6.6405,1.0,3710.7000000000003,558.7982832618026,0.27284558823529415,0.11833375410249936
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,35,18,3.4848,1.0,13987.6,4013.888888888889,1.0285,0.85
DAIKIN Europe N.V.,ERLA16DW1 / EBVH16S18D(6V/9W) +,25,18,8.388,1.0,5728.8,682.9756795422031,0.4212352941176471,0.14463014390305476
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),20,7,8.88,1.0,5900.0,664.4144144144144,0.4573643410852713,0.1524547803617571
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),25,7,7.0,1.0,6200.0,885.7142857142857,0.4806201550387597,0.20323366555924693
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),30,7,4.77,1.0,8800.0,1844.8637316561849,0.6821705426356589,0.42331756943428733
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),35,7,2.96,1.0,12900.0,4358.108108108108,1.0,1.0
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),20,18,8.436,1.0,3531.15,418.5810810810811,0.2737325581395349,0.09604651162790698
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),25,18,8.4,1.0,5728.8,682.0,0.44409302325581396,0.15648992248062016
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),30,18,5.771699999999999,1.0,8731.359999999999,1512.7882599580714,0.6768496124031007,0.34712040693611557
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S23D(6V/9W),35,18,3.5816,1.0,13267.65,3704.391891891892,1.0285,0.85
DAIKIN Europe N.V.,EDLA09D(3)W1,35,7,3.35,1.0,9400.0,2805.970149253731,1.0,1.0
DAIKIN Europe N.V.,EDLA09D(3)W1,25,7,6.7,1.0,4900.0,731.3432835820895,0.5212765957446809,0.26063829787234044
DAIKIN Europe N.V.,EDLA09D(3)W1,30,7,4.69,1.0,7000.0,1492.5373134328356,0.7446808510638298,0.5319148936170213
DAIKIN Europe N.V.,EDLA09D(3)W1,20,7,8.22,1.0,5700.0,693.4306569343065,0.6063829787234043,0.24712688305637523
DAIKIN Europe N.V.,EDLA09D(3)W1,35,18,4.0535,1.0,9667.899999999998,2385.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EDLA09D(3)W1,25,18,8.04,1.0,4527.599999999999,563.1343283582089,0.48165957446808505,0.20069148936170214
DAIKIN Europe N.V.,EDLA09D(3)W1,30,18,5.6749,1.0,6945.399999999999,1223.8805970149251,0.7388723404255317,0.4361702127659574
DAIKIN Europe N.V.,EDLA09D(3)W1,20,18,7.809,1.0,3411.45,436.8613138686131,0.36292021276595743,0.1556899363255164
DAIKIN Europe N.V.,EDLA11D(3)V3,30,7,4.75,1.0,8800.0,1852.6315789473683,0.7586206896551724,0.5206533575317605
DAIKIN Europe N.V.,EDLA11D(3)V3,25,7,6.91,1.0,5700.0,824.8914616497829,0.49137931034482757,0.23182294525674932
DAIKIN Europe N.V.,EDLA11D(3)V3,20,7,8.45,1.0,5800.0,686.3905325443787,0.5,0.1928994082840237
DAIKIN Europe N.V.,EDLA11D(3)V3,35,7,3.26,1.0,11600.0,3558.282208588957,1.0,1.0
DAIKIN Europe N.V.,EDLA11D(3)V3,30,18,5.7475,1.0,8731.359999999999,1519.1578947368419,0.752703448275862,0.4269357531760435
DAIKIN Europe N.V.,EDLA11D(3)V3,25,18,8.292,1.0,5266.799999999999,635.1664254703328,0.45403448275862063,0.17850366784769697
DAIKIN Europe N.V.,EDLA11D(3)V3,20,18,8.027499999999998,1.0,3471.2999999999993,432.4260355029586,0.29924999999999996,0.12152662721893492
DAIKIN Europe N.V.,EDLA11D(3)V3,35,18,3.9445999999999994,1.0,11930.599999999997,3024.539877300613,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EDLA09D(3)V3,20,7,8.22,1.0,5700.0,693.4306569343065,0.6063829787234043,0.24712688305637523
DAIKIN Europe N.V.,EDLA09D(3)V3,25,7,6.7,1.0,4900.0,731.3432835820895,0.5212765957446809,0.26063829787234044
DAIKIN Europe N.V.,EDLA09D(3)V3,35,7,3.35,1.0,9400.0,2805.970149253731,1.0,1.0
DAIKIN Europe N.V.,EDLA09D(3)V3,30,7,4.69,1.0,7000.0,1492.5373134328356,0.7446808510638298,0.5319148936170213
DAIKIN Europe N.V.,EDLA09D(3)V3,20,18,7.809,1.0,3411.45,436.8613138686131,0.36292021276595743,0.1556899363255164
DAIKIN Europe N.V.,EDLA09D(3)V3,25,18,8.04,1.0,4527.599999999999,563.1343283582089,0.48165957446808505,0.20069148936170214
DAIKIN Europe N.V.,EDLA09D(3)V3,35,18,4.0535,1.0,9667.899999999998,2385.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EDLA09D(3)V3,30,18,5.6749,1.0,6945.399999999999,1223.8805970149251,0.7388723404255317,0.4361702127659574
DAIKIN Europe N.V.,EDLA11D(3)W1,25,7,6.91,1.0,5700.0,824.8914616497829,0.49137931034482757,0.23182294525674932
DAIKIN Europe N.V.,EDLA11D(3)W1,30,7,4.75,1.0,8800.0,1852.6315789473683,0.7586206896551724,0.5206533575317605
DAIKIN Europe N.V.,EDLA11D(3)W1,35,7,3.26,1.0,11600.0,3558.282208588957,1.0,1.0
DAIKIN Europe N.V.,EDLA11D(3)W1,20,7,8.45,1.0,5800.0,686.3905325443787,0.5,0.1928994082840237
DAIKIN Europe N.V.,EDLA11D(3)W1,25,18,8.292,1.0,5266.799999999999,635.1664254703328,0.45403448275862063,0.17850366784769697
DAIKIN Europe N.V.,EDLA11D(3)W1,30,18,5.7475,1.0,8731.359999999999,1519.1578947368419,0.752703448275862,0.4269357531760435
DAIKIN Europe N.V.,EDLA11D(3)W1,35,18,3.9445999999999994,1.0,11930.599999999997,3024.539877300613,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EDLA11D(3)W1,20,18,8.027499999999998,1.0,3471.2999999999993,432.4260355029586,0.29924999999999996,0.12152662721893492
DAIKIN Europe N.V.,EDLA14D(3)V3,35,7,3.16,1.0,12800.0,4050.632911392405,1.0,1.0
DAIKIN Europe N.V.,EDLA14D(3)V3,30,7,4.57,1.0,9900.0,2166.3019693654264,0.7734375,0.5348057986870897
DAIKIN Europe N.V.,EDLA14D(3)V3,25,7,6.8,1.0,6200.0,911.7647058823528,0.484375,0.22509191176470586
DAIKIN Europe N.V.,EDLA14D(3)V3,20,7,8.42,1.0,5800.0,688.8361045130641,0.453125,0.1700564133016627
DAIKIN Europe N.V.,EDLA14D(3)V3,35,18,3.8236,1.0,13164.8,3443.0379746835442,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EDLA14D(3)V3,30,18,5.5297,1.0,9822.779999999999,1776.3676148796496,0.7674046874999999,0.43854075492341354
DAIKIN Europe N.V.,EDLA14D(3)V3,25,18,8.16,1.0,5728.799999999999,702.0588235294117,0.4475624999999999,0.1733207720588235
DAIKIN Europe N.V.,EDLA14D(3)V3,20,18,7.999,1.0,3471.2999999999997,433.9667458432304,0.27119531249999995,0.10713554038004751
DAIKIN Europe N.V.,EDLA04EV3,25,7,6.06,1.0,2430.0,400.990099009901,0.5376106194690266,0.29453255060019273
DAIKIN Europe N.V.,EDLA04EV3,20,7,6.98,1.0,2500.0,358.1661891117478,0.5530973451327433,0.26307782032101834
DAIKIN Europe N.V.,EDLA04EV3,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,EDLA04EV3,30,7,4.92,1.0,3140.0,638.2113821138212,0.6946902654867256,0.4687747319951076
DAIKIN Europe N.V.,EDLA04EV3,25,18,7.271999999999999,1.0,2245.3199999999997,308.76237623762376,0.49675221238938044,0.22679006396214843
DAIKIN Europe N.V.,EDLA04EV3,20,18,6.631,1.0,1496.25,225.64469914040114,0.3310287610619469,0.16573902680224156
DAIKIN Europe N.V.,EDLA04EV3,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,EDLA04EV3,30,18,5.9532,1.0,3115.5080000000003,523.3333333333334,0.6892716814159293,0.38439528023598823
DAIKIN Europe N.V.,EDLA06E3V3,30,7,4.75,1.0,3750.0,789.4736842105264,0.7367387033398821,0.5087374625168027
DAIKIN Europe N.V.,EDLA06E3V3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,EDLA06E3V3,20,7,7.08,1.0,2520.0,355.9322033898305,0.4950884086444008,0.22936299157537207
DAIKIN Europe N.V.,EDLA06E3V3,25,7,6.21,1.0,2470.0,397.7455716586151,0.48526522593320237,0.2563075589470054
DAIKIN Europe N.V.,EDLA06E3V3,30,18,5.7475,1.0,3720.7499999999995,647.3684210526316,0.730992141453831,0.41716471926377824
DAIKIN Europe N.V.,EDLA06E3V3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,EDLA06E3V3,20,18,6.726,1.0,1508.2199999999998,224.2372881355932,0.29631041257367385,0.1444986846924844
DAIKIN Europe N.V.,EDLA06E3V3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4483850687622789,0.19735682038919417
DAIKIN Europe N.V.,EDLA06EV3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,EDLA06EV3,30,7,4.75,1.0,3750.0,789.4736842105264,0.7367387033398821,0.5087374625168027
DAIKIN Europe N.V.,EDLA06EV3,20,7,7.08,1.0,2520.0,355.9322033898305,0.4950884086444008,0.22936299157537207
DAIKIN Europe N.V.,EDLA06EV3,25,7,6.21,1.0,2470.0,397.7455716586151,0.48526522593320237,0.2563075589470054
DAIKIN Europe N.V.,EDLA06EV3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,EDLA06EV3,30,18,5.7475,1.0,3720.7499999999995,647.3684210526316,0.730992141453831,0.41716471926377824
DAIKIN Europe N.V.,EDLA06EV3,20,18,6.726,1.0,1508.2199999999998,224.2372881355932,0.29631041257367385,0.1444986846924844
DAIKIN Europe N.V.,EDLA06EV3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4483850687622789,0.19735682038919417
DAIKIN Europe N.V.,EDLA08E3V3,25,7,6.21,1.0,2470.0,397.7455716586151,0.4540441176470588,0.22958108364118596
DAIKIN Europe N.V.,EDLA08E3V3,20,7,7.17,1.0,2540.0,354.2538354253836,0.46691176470588236,0.20447739765362216
DAIKIN Europe N.V.,EDLA08E3V3,30,7,4.66,1.0,4020.0,862.6609442060085,0.7389705882352942,0.4979329714718505
DAIKIN Europe N.V.,EDLA08E3V3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,EDLA08E3V3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4195367647058823,0.17677743440371319
DAIKIN Europe N.V.,EDLA08E3V3,20,18,6.8115,1.0,1520.1900000000003,223.17991631799168,0.27944669117647064,0.12882076052178199
DAIKIN Europe N.V.,EDLA08E3V3,30,18,5.6386,1.0,3988.6439999999993,707.3819742489269,0.7332066176470587,0.4083050366069174
DAIKIN Europe N.V.,EDLA08E3V3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,EDLA08EV3,20,7,7.17,1.0,2540.0,354.2538354253836,0.46691176470588236,0.20447739765362216
DAIKIN Europe N.V.,EDLA08EV3,30,7,4.66,1.0,4020.0,862.6609442060085,0.7389705882352942,0.4979329714718505
DAIKIN Europe N.V.,EDLA08EV3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,EDLA08EV3,25,7,6.21,1.0,2470.0,397.7455716586151,0.4540441176470588,0.22958108364118596
DAIKIN Europe N.V.,EDLA08EV3,20,18,6.8115,1.0,1520.1900000000003,223.17991631799168,0.27944669117647064,0.12882076052178199
DAIKIN Europe N.V.,EDLA08EV3,30,18,5.6386,1.0,3988.6439999999993,707.3819742489269,0.7332066176470587,0.4083050366069174
DAIKIN Europe N.V.,EDLA08EV3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,EDLA08EV3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4195367647058823,0.17677743440371319
DAIKIN Europe N.V.,EDLA14D(3)W1,20,7,8.42,1.0,5800.0,688.8361045130641,0.453125,0.1700564133016627
DAIKIN Europe N.V.,EDLA14D(3)W1,25,7,6.8,1.0,6200.0,911.7647058823528,0.484375,0.22509191176470586
DAIKIN Europe N.V.,EDLA14D(3)W1,30,7,4.57,1.0,9900.0,2166.3019693654264,0.7734375,0.5348057986870897
DAIKIN Europe N.V.,EDLA14D(3)W1,35,7,3.16,1.0,12800.0,4050.632911392405,1.0,1.0
DAIKIN Europe N.V.,EDLA14D(3)W1,20,18,7.999,1.0,3471.2999999999997,433.9667458432304,0.27119531249999995,0.10713554038004751
DAIKIN Europe N.V.,EDLA14D(3)W1,25,18,8.16,1.0,5728.799999999999,702.0588235294117,0.4475624999999999,0.1733207720588235
DAIKIN Europe N.V.,EDLA14D(3)W1,30,18,5.5297,1.0,9822.779999999999,1776.3676148796496,0.7674046874999999,0.43854075492341354
DAIKIN Europe N.V.,EDLA14D(3)W1,35,18,3.8236,1.0,13164.8,3443.0379746835442,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EDLA16D(3)V3,20,7,8.51,1.0,5900.0,693.3019976498238,0.42142857142857143,0.1515360080577472
DAIKIN Europe N.V.,EDLA16D(3)V3,25,7,6.56,1.0,6900.0,1051.829268292683,0.4928571428571429,0.2298998257839722
DAIKIN Europe N.V.,EDLA16D(3)V3,30,7,4.41,1.0,10800.0,2448.9795918367345,0.7714285714285715,0.5352769679300292
DAIKIN Europe N.V.,EDLA16D(3)V3,35,7,3.06,1.0,14000.0,4575.16339869281,1.0,1.0
DAIKIN Europe N.V.,EDLA16D(3)V3,20,18,8.0845,1.0,3531.15,436.78025851938895,0.25222500000000003,0.09546768507638073
DAIKIN Europe N.V.,EDLA16D(3)V3,25,18,7.871999999999999,1.0,6375.599999999999,809.9085365853659,0.45539999999999997,0.17702286585365856
DAIKIN Europe N.V.,EDLA16D(3)V3,30,18,5.3361,1.0,10715.759999999998,2008.1632653061222,0.7654114285714284,0.4389271137026239
DAIKIN Europe N.V.,EDLA16D(3)V3,35,18,3.7026,1.0,14398.999999999996,3888.8888888888882,1.0284999999999997,0.85
DAIKIN Europe N.V.,EDLA16D(3)W1,35,7,3.06,1.0,14000.0,4575.16339869281,1.0,1.0
DAIKIN Europe N.V.,EDLA16D(3)W1,30,7,4.41,1.0,10800.0,2448.9795918367345,0.7714285714285715,0.5352769679300292
DAIKIN Europe N.V.,EDLA16D(3)W1,25,7,6.56,1.0,6900.0,1051.829268292683,0.4928571428571429,0.2298998257839722
DAIKIN Europe N.V.,EDLA16D(3)W1,20,7,8.51,1.0,5900.0,693.3019976498238,0.42142857142857143,0.1515360080577472
DAIKIN Europe N.V.,EDLA16D(3)W1,35,18,3.7026,1.0,14398.999999999996,3888.8888888888882,1.0284999999999997,0.85
DAIKIN Europe N.V.,EDLA16D(3)W1,30,18,5.3361,1.0,10715.759999999998,2008.1632653061222,0.7654114285714284,0.4389271137026239
DAIKIN Europe N.V.,EDLA16D(3)W1,25,18,7.871999999999999,1.0,6375.599999999999,809.9085365853659,0.45539999999999997,0.17702286585365856
DAIKIN Europe N.V.,EDLA16D(3)W1,20,18,8.0845,1.0,3531.15,436.78025851938895,0.25222500000000003,0.09546768507638073
DAIKIN Europe N.V.,EDLA04E3V3,30,7,4.92,1.0,3140.0,638.2113821138212,0.6946902654867256,0.4687747319951076
DAIKIN Europe N.V.,EDLA04E3V3,25,7,6.06,1.0,2430.0,400.990099009901,0.5376106194690266,0.29453255060019273
DAIKIN Europe N.V.,EDLA04E3V3,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,EDLA04E3V3,20,7,6.98,1.0,2500.0,358.1661891117478,0.5530973451327433,0.26307782032101834
DAIKIN Europe N.V.,EDLA04E3V3,30,18,5.9532,1.0,3115.5080000000003,523.3333333333334,0.6892716814159293,0.38439528023598823
DAIKIN Europe N.V.,EDLA04E3V3,25,18,7.271999999999999,1.0,2245.3199999999997,308.76237623762376,0.49675221238938044,0.22679006396214843
DAIKIN Europe N.V.,EDLA04E3V3,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,EDLA04E3V3,20,18,6.631,1.0,1496.25,225.64469914040114,0.3310287610619469,0.16573902680224156
DAIKIN Europe N.V.,EBLA04E3V3,30,7,4.92,1.0,3140.0,638.2113821138212,0.6946902654867256,0.4687747319951076
DAIKIN Europe N.V.,EBLA04E3V3,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,EBLA04E3V3,20,7,6.98,1.0,2500.0,358.1661891117478,0.5530973451327433,0.26307782032101834
DAIKIN Europe N.V.,EBLA04E3V3,25,7,6.06,1.0,2430.0,400.990099009901,0.5376106194690266,0.29453255060019273
DAIKIN Europe N.V.,EBLA04E3V3,30,18,5.9532,1.0,3115.5080000000003,523.3333333333334,0.6892716814159293,0.38439528023598823
DAIKIN Europe N.V.,EBLA04E3V3,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,EBLA04E3V3,20,18,6.631,1.0,1496.25,225.64469914040114,0.3310287610619469,0.16573902680224156
DAIKIN Europe N.V.,EBLA04E3V3,25,18,7.271999999999999,1.0,2245.3199999999997,308.76237623762376,0.49675221238938044,0.22679006396214843
DAIKIN Europe N.V.,EBLA04EV3,20,7,6.98,1.0,2500.0,358.1661891117478,0.5530973451327433,0.26307782032101834
DAIKIN Europe N.V.,EBLA04EV3,35,7,3.32,1.0,4520.0,1361.44578313253,1.0,1.0
DAIKIN Europe N.V.,EBLA04EV3,30,7,4.92,1.0,3140.0,638.2113821138212,0.6946902654867256,0.4687747319951076
DAIKIN Europe N.V.,EBLA04EV3,25,7,6.06,1.0,2430.0,400.990099009901,0.5376106194690266,0.29453255060019273
DAIKIN Europe N.V.,EBLA04EV3,20,18,6.631,1.0,1496.25,225.64469914040114,0.3310287610619469,0.16573902680224156
DAIKIN Europe N.V.,EBLA04EV3,35,18,4.0172,1.0,4648.82,1157.2289156626505,1.0285,0.85
DAIKIN Europe N.V.,EBLA04EV3,30,18,5.9532,1.0,3115.5080000000003,523.3333333333334,0.6892716814159293,0.38439528023598823
DAIKIN Europe N.V.,EBLA04EV3,25,18,7.271999999999999,1.0,2245.3199999999997,308.76237623762376,0.49675221238938044,0.22679006396214843
DAIKIN Europe N.V.,EBLA06E3V3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,EBLA06E3V3,25,7,6.21,1.0,2470.0,397.7455716586151,0.48526522593320237,0.2563075589470054
DAIKIN Europe N.V.,EBLA06E3V3,30,7,4.75,1.0,3750.0,789.4736842105264,0.7367387033398821,0.5087374625168027
DAIKIN Europe N.V.,EBLA06E3V3,20,7,7.08,1.0,2520.0,355.9322033898305,0.4950884086444008,0.22936299157537207
DAIKIN Europe N.V.,EBLA06E3V3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,EBLA06E3V3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4483850687622789,0.19735682038919417
DAIKIN Europe N.V.,EBLA06E3V3,30,18,5.7475,1.0,3720.7499999999995,647.3684210526316,0.730992141453831,0.41716471926377824
DAIKIN Europe N.V.,EBLA06E3V3,20,18,6.726,1.0,1508.2199999999998,224.2372881355932,0.29631041257367385,0.1444986846924844
DAIKIN Europe N.V.,EBLA06EV3,20,7,7.08,1.0,2520.0,355.9322033898305,0.4950884086444008,0.22936299157537207
DAIKIN Europe N.V.,EBLA06EV3,25,7,6.21,1.0,2470.0,397.7455716586151,0.48526522593320237,0.2563075589470054
DAIKIN Europe N.V.,EBLA06EV3,30,7,4.75,1.0,3750.0,789.4736842105264,0.7367387033398821,0.5087374625168027
DAIKIN Europe N.V.,EBLA06EV3,35,7,3.28,1.0,5090.0,1551.829268292683,1.0,1.0
DAIKIN Europe N.V.,EBLA06EV3,20,18,6.726,1.0,1508.2199999999998,224.2372881355932,0.29631041257367385,0.1444986846924844
DAIKIN Europe N.V.,EBLA06EV3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4483850687622789,0.19735682038919417
DAIKIN Europe N.V.,EBLA06EV3,30,18,5.7475,1.0,3720.7499999999995,647.3684210526316,0.730992141453831,0.41716471926377824
DAIKIN Europe N.V.,EBLA06EV3,35,18,3.9687999999999994,1.0,5235.065,1319.0548780487807,1.0285,0.85
DAIKIN Europe N.V.,EBLA08E3V3,25,7,6.21,1.0,2470.0,397.7455716586151,0.4540441176470588,0.22958108364118596
DAIKIN Europe N.V.,EBLA08E3V3,20,7,7.17,1.0,2540.0,354.2538354253836,0.46691176470588236,0.20447739765362216
DAIKIN Europe N.V.,EBLA08E3V3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,EBLA08E3V3,30,7,4.66,1.0,4020.0,862.6609442060085,0.7389705882352942,0.4979329714718505
DAIKIN Europe N.V.,EBLA08E3V3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4195367647058823,0.17677743440371319
DAIKIN Europe N.V.,EBLA08E3V3,20,18,6.8115,1.0,1520.1900000000003,223.17991631799168,0.27944669117647064,0.12882076052178199
DAIKIN Europe N.V.,EBLA08E3V3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,EBLA08E3V3,30,18,5.6386,1.0,3988.6439999999993,707.3819742489269,0.7332066176470587,0.4083050366069174
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),30,7,4.77,1.0,8800.0,1844.8637316561849,0.6821705426356589,0.42331756943428733
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),35,7,2.96,1.0,12900.0,4358.108108108108,1.0,1.0
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),20,7,8.88,1.0,5900.0,664.4144144144144,0.4573643410852713,0.1524547803617571
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),25,7,7.0,1.0,6200.0,885.7142857142857,0.4806201550387597,0.20323366555924693
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),30,18,5.771699999999999,1.0,8731.359999999999,1512.7882599580714,0.6768496124031007,0.34712040693611557
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),35,18,3.5816,1.0,13267.65,3704.391891891892,1.0285,0.85
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),20,18,8.436,1.0,3531.15,418.5810810810811,0.2737325581395349,0.09604651162790698
