Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S18D(6V/9W),25,18,8.4,1.0,5728.8,682.0,0.44409302325581396,0.15648992248062016
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,30,7,4.77,1.0,8800.0,1844.8637316561849,0.6821705426356589,0.42331756943428733
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,20,7,8.88,1.0,5900.0,664.4144144144144,0.4573643410852713,0.1524547803617571
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,25,7,7.0,1.0,6200.0,885.7142857142857,0.4806201550387597,0.20323366555924693
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,35,7,2.96,1.0,12900.0,4358.108108108108,1.0,1.0
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,30,18,5.771699999999999,1.0,8731.359999999999,1512.7882599580714,0.6768496124031007,0.34712040693611557
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,20,18,8.436,1.0,3531.15,418.5810810810811,0.2737325581395349,0.09604651162790698
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,25,18,8.4,1.0,5728.8,682.0,0.44409302325581396,0.15648992248062016
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W) +,35,18,3.5816,1.0,13267.65,3704.391891891892,1.0285,0.85
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),25,7,7.0,1.0,6200.0,885.7142857142857,0.4806201550387597,0.20323366555924693
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),30,7,4.77,1.0,8800.0,1844.8637316561849,0.6821705426356589,0.42331756943428733
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),20,7,8.88,1.0,5900.0,664.4144144144144,0.4573643410852713,0.1524547803617571
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),35,7,2.96,1.0,12900.0,4358.108108108108,1.0,1.0
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),25,18,8.4,1.0,5728.8,682.0,0.44409302325581396,0.15648992248062016
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),30,18,5.771699999999999,1.0,8731.359999999999,1512.7882599580714,0.6768496124031007,0.34712040693611557
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),20,18,8.436,1.0,3531.15,418.5810810810811,0.2737325581395349,0.09604651162790698
DAIKIN Europe N.V.,ERLA14DW1 / EBVZ16S18D(6V/9W),35,18,3.5816,1.0,13267.65,3704.391891891892,1.0285,0.85
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),20,7,8.88,1.0,5900.0,664.4144144144144,0.4573643410852713,0.1524547803617571
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),25,7,7.0,1.0,6200.0,885.7142857142857,0.4806201550387597,0.20323366555924693
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),30,7,4.77,1.0,8800.0,1844.8637316561849,0.6821705426356589,0.42331756943428733
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),35,7,2.96,1.0,12900.0,4358.108108108108,1.0,1.0
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),20,18,8.436,1.0,3531.15,418.5810810810811,0.2737325581395349,0.09604651162790698
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),25,18,8.4,1.0,5728.8,682.0,0.44409302325581396,0.15648992248062016
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),30,18,5.771699999999999,1.0,8731.359999999999,1512.7882599580714,0.6768496124031007,0.34712040693611557
DAIKIN Europe N.V.,ERLA14DW1 / EBVX16S23D(6V/9W),35,18,3.5816,1.0,13267.65,3704.391891891892,1.0285,0.85
DAIKIN Europe N.V.,EBLA08EV3,20,7,7.17,1.0,2540.0,354.2538354253836,0.46691176470588236,0.20447739765362216
DAIKIN Europe N.V.,EBLA08EV3,30,7,4.66,1.0,4020.0,862.6609442060085,0.7389705882352942,0.4979329714718505
DAIKIN Europe N.V.,EBLA08EV3,35,7,3.14,1.0,5440.0,1732.484076433121,1.0,1.0
DAIKIN Europe N.V.,EBLA08EV3,25,7,6.21,1.0,2470.0,397.7455716586151,0.4540441176470588,0.22958108364118596
DAIKIN Europe N.V.,EBLA08EV3,20,18,6.8115,1.0,1520.1900000000003,223.17991631799168,0.27944669117647064,0.12882076052178199
DAIKIN Europe N.V.,EBLA08EV3,30,18,5.6386,1.0,3988.6439999999993,707.3819742489269,0.7332066176470587,0.4083050366069174
DAIKIN Europe N.V.,EBLA08EV3,35,18,3.7994,1.0,5595.039999999999,1472.6114649681526,1.0284999999999997,0.85
DAIKIN Europe N.V.,EBLA08EV3,25,18,7.452,1.0,2282.2799999999997,306.26409017713365,0.4195367647058823,0.17677743440371319
DAIKIN Europe N.V.,EBLA14D(3)V3,20,7,8.42,1.0,5800.0,688.8361045130641,0.453125,0.1700564133016627
DAIKIN Europe N.V.,EBLA14D(3)V3,35,7,3.16,1.0,12800.0,4050.632911392405,1.0,1.0
DAIKIN Europe N.V.,EBLA14D(3)V3,25,7,6.8,1.0,6200.0,911.7647058823528,0.484375,0.22509191176470586
DAIKIN Europe N.V.,EBLA14D(3)V3,30,7,4.57,1.0,9900.0,2166.3019693654264,0.7734375,0.5348057986870897
DAIKIN Europe N.V.,EBLA14D(3)V3,20,18,7.999,1.0,3471.2999999999997,433.9667458432304,0.27119531249999995,0.10713554038004751
DAIKIN Europe N.V.,EBLA14D(3)V3,35,18,3.8236,1.0,13164.8,3443.0379746835442,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EBLA14D(3)V3,25,18,8.16,1.0,5728.799999999999,702.0588235294117,0.4475624999999999,0.1733207720588235
DAIKIN Europe N.V.,EBLA14D(3)V3,30,18,5.5297,1.0,9822.779999999999,1776.3676148796496,0.7674046874999999,0.43854075492341354
DAIKIN Europe N.V.,EBLA14D(3)W1,30,7,4.57,1.0,9900.0,2166.3019693654264,0.7734375,0.5348057986870897
DAIKIN Europe N.V.,EBLA14D(3)W1,20,7,8.42,1.0,5800.0,688.8361045130641,0.453125,0.1700564133016627
DAIKIN Europe N.V.,EBLA14D(3)W1,25,7,6.8,1.0,6200.0,911.7647058823528,0.484375,0.22509191176470586
DAIKIN Europe N.V.,EBLA14D(3)W1,35,7,3.16,1.0,12800.0,4050.632911392405,1.0,1.0
DAIKIN Europe N.V.,EBLA14D(3)W1,30,18,5.5297,1.0,9822.779999999999,1776.3676148796496,0.7674046874999999,0.43854075492341354
DAIKIN Europe N.V.,EBLA14D(3)W1,20,18,7.999,1.0,3471.2999999999997,433.9667458432304,0.27119531249999995,0.10713554038004751
DAIKIN Europe N.V.,EBLA14D(3)W1,25,18,8.16,1.0,5728.799999999999,702.0588235294117,0.4475624999999999,0.1733207720588235
DAIKIN Europe N.V.,EBLA14D(3)W1,35,18,3.8236,1.0,13164.8,3443.0379746835442,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EBLA16D(3)V3,25,7,6.56,1.0,6900.0,1051.829268292683,0.4928571428571429,0.2298998257839722
DAIKIN Europe N.V.,EBLA16D(3)V3,35,7,3.06,1.0,14000.0,4575.16339869281,1.0,1.0
DAIKIN Europe N.V.,EBLA16D(3)V3,30,7,4.41,1.0,10800.0,2448.9795918367345,0.7714285714285715,0.5352769679300292
DAIKIN Europe N.V.,EBLA16D(3)V3,20,7,8.51,1.0,5900.0,693.3019976498238,0.42142857142857143,0.1515360080577472
DAIKIN Europe N.V.,EBLA16D(3)V3,25,18,7.871999999999999,1.0,6375.599999999999,809.9085365853659,0.45539999999999997,0.17702286585365856
DAIKIN Europe N.V.,EBLA16D(3)V3,35,18,3.7026,1.0,14398.999999999996,3888.8888888888882,1.0284999999999997,0.85
DAIKIN Europe N.V.,EBLA16D(3)V3,30,18,5.3361,1.0,10715.759999999998,2008.1632653061222,0.7654114285714284,0.4389271137026239
DAIKIN Europe N.V.,EBLA16D(3)V3,20,18,8.0845,1.0,3531.15,436.78025851938895,0.25222500000000003,0.09546768507638073
DAIKIN Europe N.V.,EBLA16D(3)W1,35,7,3.06,1.0,14000.0,4575.16339869281,1.0,1.0
DAIKIN Europe N.V.,EBLA16D(3)W1,30,7,4.41,1.0,10800.0,2448.9795918367345,0.7714285714285715,0.5352769679300292
DAIKIN Europe N.V.,EBLA16D(3)W1,25,7,6.56,1.0,6900.0,1051.829268292683,0.4928571428571429,0.2298998257839722
DAIKIN Europe N.V.,EBLA16D(3)W1,20,7,8.51,1.0,5900.0,693.3019976498238,0.42142857142857143,0.1515360080577472
DAIKIN Europe N.V.,EBLA16D(3)W1,35,18,3.7026,1.0,14398.999999999996,3888.8888888888882,1.0284999999999997,0.85
DAIKIN Europe N.V.,EBLA16D(3)W1,30,18,5.3361,1.0,10715.759999999998,2008.1632653061222,0.7654114285714284,0.4389271137026239
DAIKIN Europe N.V.,EBLA16D(3)W1,25,18,7.871999999999999,1.0,6375.599999999999,809.9085365853659,0.45539999999999997,0.17702286585365856
DAIKIN Europe N.V.,EBLA16D(3)W1,20,18,8.0845,1.0,3531.15,436.78025851938895,0.25222500000000003,0.09546768507638073
DAIKIN Europe N.V.,EBLA11D(3)W1,35,7,3.26,1.0,11600.0,3558.282208588957,1.0,1.0
DAIKIN Europe N.V.,EBLA11D(3)W1,30,7,4.75,1.0,8800.0,1852.6315789473683,0.7586206896551724,0.5206533575317605
DAIKIN Europe N.V.,EBLA11D(3)W1,20,7,8.45,1.0,5800.0,686.3905325443787,0.5,0.1928994082840237
DAIKIN Europe N.V.,EBLA11D(3)W1,25,7,6.91,1.0,5700.0,824.8914616497829,0.49137931034482757,0.23182294525674932
DAIKIN Europe N.V.,EBLA11D(3)W1,35,18,3.9445999999999994,1.0,11930.599999999997,3024.539877300613,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EBLA11D(3)W1,30,18,5.7475,1.0,8731.359999999999,1519.1578947368419,0.752703448275862,0.4269357531760435
DAIKIN Europe N.V.,EBLA11D(3)W1,20,18,8.027499999999998,1.0,3471.2999999999993,432.4260355029586,0.29924999999999996,0.12152662721893492
DAIKIN Europe N.V.,EBLA11D(3)W1,25,18,8.292,1.0,5266.799999999999,635.1664254703328,0.45403448275862063,0.17850366784769697
DAIKIN Europe N.V.,EBLA09D(3)V3,35,7,3.35,1.0,9400.0,2805.970149253731,1.0,1.0
DAIKIN Europe N.V.,EBLA09D(3)V3,30,7,4.69,1.0,7000.0,1492.5373134328356,0.7446808510638298,0.5319148936170213
DAIKIN Europe N.V.,EBLA09D(3)V3,25,7,6.7,1.0,4900.0,731.3432835820895,0.5212765957446809,0.26063829787234044
DAIKIN Europe N.V.,EBLA09D(3)V3,20,7,8.22,1.0,5700.0,693.4306569343065,0.6063829787234043,0.24712688305637523
DAIKIN Europe N.V.,EBLA09D(3)V3,35,18,4.0535,1.0,9667.899999999998,2385.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EBLA09D(3)V3,30,18,5.6749,1.0,6945.399999999999,1223.8805970149251,0.7388723404255317,0.4361702127659574
DAIKIN Europe N.V.,EBLA09D(3)V3,25,18,8.04,1.0,4527.599999999999,563.1343283582089,0.48165957446808505,0.20069148936170214
DAIKIN Europe N.V.,EBLA09D(3)V3,20,18,7.809,1.0,3411.45,436.8613138686131,0.36292021276595743,0.1556899363255164
DAIKIN Europe N.V.,EBLA09D(3)W1,25,7,6.7,1.0,4900.0,731.3432835820895,0.5212765957446809,0.26063829787234044
DAIKIN Europe N.V.,EBLA09D(3)W1,20,7,8.22,1.0,5700.0,693.4306569343065,0.6063829787234043,0.24712688305637523
DAIKIN Europe N.V.,EBLA09D(3)W1,35,7,3.35,1.0,9400.0,2805.970149253731,1.0,1.0
DAIKIN Europe N.V.,EBLA09D(3)W1,30,7,4.69,1.0,7000.0,1492.5373134328356,0.7446808510638298,0.5319148936170213
DAIKIN Europe N.V.,EBLA09D(3)W1,25,18,8.04,1.0,4527.599999999999,563.1343283582089,0.48165957446808505,0.20069148936170214
DAIKIN Europe N.V.,EBLA09D(3)W1,20,18,7.809,1.0,3411.45,436.8613138686131,0.36292021276595743,0.1556899363255164
DAIKIN Europe N.V.,EBLA09D(3)W1,35,18,4.0535,1.0,9667.899999999998,2385.0746268656712,1.0284999999999997,0.85
DAIKIN Europe N.V.,EBLA09D(3)W1,30,18,5.6749,1.0,6945.399999999999,1223.8805970149251,0.7388723404255317,0.4361702127659574
DAIKIN Europe N.V.,EBLA11D(3)V3,20,7,8.45,1.0,5800.0,686.3905325443787,0.5,0.1928994082840237
DAIKIN Europe N.V.,EBLA11D(3)V3,35,7,3.26,1.0,11600.0,3558.282208588957,1.0,1.0
DAIKIN Europe N.V.,EBLA11D(3)V3,30,7,4.75,1.0,8800.0,1852.6315789473683,0.7586206896551724,0.5206533575317605
DAIKIN Europe N.V.,EBLA11D(3)V3,25,7,6.91,1.0,5700.0,824.8914616497829,0.49137931034482757,0.23182294525674932
DAIKIN Europe N.V.,EBLA11D(3)V3,20,18,8.027499999999998,1.0,3471.2999999999993,432.4260355029586,0.29924999999999996,0.12152662721893492
DAIKIN Europe N.V.,EBLA11D(3)V3,35,18,3.9445999999999994,1.0,11930.599999999997,3024.539877300613,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EBLA11D(3)V3,30,18,5.7475,1.0,8731.359999999999,1519.1578947368419,0.752703448275862,0.4269357531760435
DAIKIN Europe N.V.,EBLA11D(3)V3,25,18,8.292,1.0,5266.799999999999,635.1664254703328,0.45403448275862063,0.17850366784769697
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P30E,30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETSH(B)12P50E,35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETBX12E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P30E,20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETSX(B)12P50E,30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W) +,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5372665481165882
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11957698512278186
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4405585694556024
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.07533350062735257
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5372665481165882
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11957698512278186
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4405585694556024
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S23E(6V/9W) +,20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.07533350062735257
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETBH12E(6V/9W) + cooling,20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S18E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU18E6V,35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12SU23E6V,20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S18E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETVX12S23E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S18E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVH12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETVZ12S18E(6V/9W),20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETBH12E(6V/9W) + cooling,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETBX12E(6V/9W),30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P30E,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETSH(B)12P50E,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S18E(6V/9W) +,20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11571966302204698
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5199353691450855
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.0729033877038896
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETVZ12S23E(6V/9W),30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4263470026989701
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P30E,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5372665481165882
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11957698512278186
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4405585694556024
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W) +,20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.07533350062735257
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12SU18E6V,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S18E(6V/9W),20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11957698512278186
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5372665481165882
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.07533350062735257
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4405585694556024
DAIKIN Europe N.V.,EPRA10EW1 / ETVX12S23E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5372665481165882
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11957698512278186
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4405585694556024
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.07533350062735257
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETSX(B)12P50E,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W),20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,20,7,8.35,1.0,2630.0,314.97005988023955,0.3299874529485571,0.122510311873117
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,25,7,6.47,1.0,3630.0,561.0510046367851,0.45545796737766625,0.2182256103355124
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,30,7,4.43,1.0,5760.0,1300.2257336343116,0.7227101631116688,0.5057339741864951
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,35,7,3.1,1.0,7970.0,2570.967741935484,1.0,1.0
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,20,18,7.932499999999999,1.0,1574.055,198.43113772455092,0.19749749058971142,0.07718149648006373
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,25,18,7.763999999999999,1.0,3354.12,432.0092735703246,0.4208431618569636,0.16803371995834457
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,30,18,5.3603,1.0,5715.072,1066.1851015801356,0.7170730238393977,0.414701858832926
DAIKIN Europe N.V.,EPRA10EW1 / ETVH12S18E(6V/9W) +,35,18,3.751,1.0,8197.145,2185.3225806451615,1.0285,0.8500000000000001
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETVX12S18E(6V/9W),25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),35,7,2.91,1.0,8620.0,2962.1993127147766,1.0,1.0
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),30,7,4.17,1.0,6680.0,1601.9184652278177,0.7749419953596288,0.5407868600711079
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),25,7,6.13,1.0,4040.0,659.0538336052202,0.46867749419953597,0.22248801111266717
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.31206496519721577,0.10378389128273119
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),35,18,3.5211,1.0,8865.67,2517.86941580756,1.0285,0.85
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),30,18,5.0457,1.0,6627.896,1313.5731414868105,0.7688974477958236,0.44344522525830843
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),25,18,7.356,1.0,3732.96,507.4714518760196,0.43305800464037125,0.17131576855675373
DAIKIN Europe N.V.,EPRA12EV3 / ETVZ12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.18677088167053366,0.06538385150812065
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
