Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P30D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSHB16P50E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETBH16E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETBX16E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P30E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSH16P50D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P50E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W),20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETVH16S18E(6V/9W) +,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P30E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA14DV3 / ETSX16P50E,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,25,7,4.58,1.0,5050.0,1102.6200873362443,0.7318840579710145,0.4314600341750522
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,30,7,3.65,1.0,5230.0,1432.876712328767,0.7579710144927536,0.5606908874329959
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,35,7,2.7,1.0,6900.0,2555.555555555555,1.0,1.0
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,20,7,5.41,1.0,4940.0,913.1238447319778,0.7159420289855073,0.3573093305472957
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,25,18,5.4959999999999996,1.0,4666.199999999999,849.0174672489081,0.6762608695652172,0.3322242263147902
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,30,18,4.4165,1.0,5189.206,1174.958904109589,0.7520588405797102,0.4597665276950566
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,35,18,3.267,1.0,7096.649999999998,2172.2222222222217,1.0284999999999997,0.8499999999999999
DAIKIN Europe N.V.,EPRA14DV3 / ETSXB16P30D,20,18,5.1395,1.0,2956.5899999999997,575.268022181146,0.42849130434782606,0.22510487824479627
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S23E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P50E,35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P30E,20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETSX(B)12P50E,25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S18E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETSH(B)12P30E,20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETBH12E(6V/9W) + cooling,20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETBX12E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU23E6V,20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S18E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVX12S23E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETVZ12S18E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12SU18E6V,30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),35,7,3.01,1.0,8620.0,2863.7873754152824,1.0,1.0
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),30,7,4.32,1.0,6680.0,1546.2962962962963,0.7749419953596288,0.5399480106556672
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),25,7,6.34,1.0,4040.0,637.223974763407,0.46867749419953597,0.22251092390230337
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),20,7,8.72,1.0,2690.0,308.48623853211006,0.31206496519721577,0.10771967261968113
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),35,18,3.6420999999999997,1.0,8865.669999999998,2434.21926910299,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),30,18,5.2272,1.0,6627.895999999999,1267.9629629629628,0.7688974477958235,0.4427573687376471
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),25,18,7.608,1.0,3732.9600000000005,490.6624605678234,0.4330580046403713,0.1713334114047736
DAIKIN Europe N.V.,EPRA12EW1 / ETVH12S23E(6V/9W),20,18,8.284,1.0,1609.9650000000001,194.34633027522935,0.18677088167053366,0.06786339375039911
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P50E,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7 +,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EABX16D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S18D(6V/9W)7 +,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EABH16D(6V/9W)7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16S23D(6V/9W)7 +,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W) +,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S23D(6V/9W) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S18E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
