Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVX12S23E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S18E(6V/9W) +,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P30E,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU23E6V,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S18E(6V/9W) +,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12S23E(6V/9W) +,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVH12SU18E6V,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETVZ12S23E(6V/9W) +,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU18D6V7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVX16S18D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU23D6V,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVX16S23D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVH16SU18D6V,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G) +,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVH16S23D(6V/9W)(G),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETSH(B)12P50E,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETSX(B)12P30E,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVZ16S18D(6V/9W),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETBX12E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7 + cooling,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S18D6V7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S23D(6V/9W)7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVX16S18D(6V/9W)7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVH16SU23D6V7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G) +,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W) + cooling,20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),30,7,4.37,1.0,5000.0,1144.1647597254005,0.7342143906020558,0.532599454967624
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),20,7,8.0,1.0,2570.0,321.25,0.37738619676945667,0.1495392804698972
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),35,7,3.17,1.0,6810.0,2148.2649842271294,1.0,1.0
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),25,7,6.58,1.0,3010.0,457.4468085106383,0.4419970631424376,0.21293779485737493
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),30,18,5.2877,1.0,4961.0,938.2151029748284,0.7284875183553597,0.4367315530734517
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),20,18,7.6,1.0,1538.1449999999998,202.3875,0.2258656387665198,0.09420974669603524
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),35,18,3.8356999999999997,1.0,7004.084999999999,1826.0252365930598,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EV3 / ETBH12E(6V/9W),25,18,7.896,1.0,2781.2400000000002,352.2340425531915,0.4084052863436124,0.16396210204017872
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV7 / EAVZ16S23D6V7 + cooling,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S18E(6V/9W),30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVX12S23E(6V/9W),20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W),20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S18E(6V/9W) +,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W),20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVZ12S23E(6V/9W) +,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU23E6V,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,35,7,2.99,1.0,11890.0,3976.5886287625417,1.0,1.0
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,25,7,6.19,1.0,5560.0,898.2229402261712,0.46761984861227923,0.22587776209219948
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,30,7,4.15,1.0,8790.0,2118.0722891566265,0.7392767031118587,0.5326355041697488
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.6610597140454163,0.2972283526309466
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,35,18,3.6179,1.0,12228.865,3380.1003344481605,1.0285,0.85
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,25,18,7.428,1.0,5137.44,691.6316639741518,0.432080740117746,0.1739258768109936
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,30,18,5.0215000000000005,1.0,8721.438,1736.8192771084337,0.7335103448275863,0.436761113419194
DAIKIN Europe N.V.,EPGA14DV7 / EAVZ16S23D6V7 + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.39564423885618166,0.18725386215749637
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S23E(6V/9W) +,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12SU18E6V,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EABH16D(6V/9W) + cooling,35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W),20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S18E(6V/9W) +,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5199353691450855
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11571966302204698
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4263470026989701
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.0729033877038896
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W),35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
