Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P50E,20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,30,7,4.17,1.0,5760.0,1381.294964028777,0.7227101631116688,0.5199353691450855
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,20,7,8.75,1.0,2690.0,307.42857142857144,0.33751568381430364,0.11571966302204698
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,30,18,5.0457,1.0,5715.072,1132.6618705035971,0.7170730238393977,0.4263470026989701
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,20,18,8.3125,1.0,1609.9650000000001,193.68,0.20200313676286075,0.0729033877038896
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12S23E(6V/9W) +,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETVH12SU18E6V,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETBH12E(6V/9W) + cooling,30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETBX12E(6V/9W),25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETSH(B)12P50E,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,20,7,8.37,1.0,2630.0,314.2174432497013,0.3299874529485571,0.11827507274141832
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,25,7,6.31,1.0,3630.0,575.2773375594295,0.45545796737766625,0.21654103044896972
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,30,7,4.28,1.0,5760.0,1345.7943925233644,0.7227101631116688,0.506572544237151
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,35,7,3.0,1.0,7970.0,2656.6666666666665,1.0,1.0
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,20,18,7.9514999999999985,1.0,1574.0549999999998,197.95698924731184,0.1974974905897114,0.07451329582709354
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,25,18,7.571999999999999,1.0,3354.12,442.9635499207607,0.4208431618569636,0.16673659344570668
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,30,18,5.1788,1.0,5715.071999999999,1103.5514018691588,0.7170730238393976,0.4153894862744638
DAIKIN Europe N.V.,EPRA10EV3 / ETSX(B)12P30E,35,18,3.63,1.0,8197.144999999999,2258.1666666666665,1.0284999999999997,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P30E,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETSX(B)12P50E,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W),25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETVH12S18E(6V/9W) +,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P50E,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W),25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETBH12E(6V/9W) + cooling,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETBX12E(6V/9W),30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,35,7,3.28,1.0,6810.0,2076.219512195122,1.0,1.0
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,30,7,4.52,1.0,5000.0,1106.1946902654868,0.7342143906020558,0.5327927436227308
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,25,7,6.66,1.0,3010.0,451.951951951952,0.4419970631424376,0.2176802353013807
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,20,7,7.98,1.0,2570.0,322.0551378446115,0.37738619676945667,0.1551161310029847
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,35,18,3.9687999999999994,1.0,7004.085,1764.7865853658539,1.0285,0.85
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,30,18,5.469199999999999,1.0,4960.999999999999,907.0796460176991,0.7284875183553596,0.43689004977063917
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,25,18,7.992,1.0,2781.2400000000007,348.0030030030031,0.40840528634361245,0.16761378118206313
DAIKIN Europe N.V.,EPRA08EW1 / ETSH(B)12P30E,20,18,7.581,1.0,1538.145,202.89473684210526,0.22586563876651983,0.09772316253188035
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
DAIKIN Europe N.V.,EPGA16DV / EAVH16S18D(6V/9W)(G),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),20,7,6.65,1.0,7860.0,1181.954887218045,0.5830860534124629,0.24024899042859377
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),35,7,2.74,1.0,13480.0,4919.70802919708,1.0,1.0
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),30,7,4.01,1.0,9470.0,2361.5960099750623,0.7025222551928784,0.4800276756180765
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),25,7,6.12,1.0,6180.0,1009.8039215686274,0.45845697329376855,0.2052568802001513
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),20,18,6.3175,1.0,4704.21,744.6315789473684,0.34897700296735906,0.15135686397001408
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),35,18,3.3154000000000003,1.0,13864.179999999998,4181.751824817517,1.0285,0.85
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),30,18,4.852099999999999,1.0,9396.133999999996,1936.5087281795509,0.6970425816023736,0.3936226940068227
DAIKIN Europe N.V.,EPGA16DV / EABX16D(6V/9W),25,18,7.343999999999999,1.0,5710.319999999999,777.5490196078431,0.42361424332344205,0.15804779775411648
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,30,7,4.31,1.0,8470.0,1965.1972157772625,0.7378048780487805,0.5563493859996606
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,35,7,3.25,1.0,11480.0,3532.3076923076924,1.0,1.0
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,25,7,4.91,1.0,5410.0,1101.8329938900204,0.4712543554006969,0.3119300723120702
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,20,7,6.72,1.0,5530.0,822.9166666666667,0.4817073170731707,0.23296856852497097
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,30,18,5.2151,1.0,8403.934,1611.461716937355,0.73205,0.45620649651972156
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,35,18,3.9325,1.0,11807.18,3002.4615384615386,1.0285,0.85
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,25,18,5.892,1.0,4998.84,848.4114052953157,0.4354390243902439,0.24018615568029408
ECL Nexus,ECLPAC14TX.ST ; ECLPAC14T.KA,20,18,6.3839999999999995,1.0,3309.705,518.4375,0.2883018292682927,0.1467701981707317
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,20,7,6.32,1.0,4230.0,669.3037974683544,0.4970622796709753,0.23987973939817636
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,30,7,4.03,1.0,6280.0,1558.3126550868485,0.7379553466509988,0.5585021854306566
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,25,7,4.58,1.0,3980.0,868.9956331877729,0.46768507638072854,0.31144966876882574
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,35,7,3.05,1.0,8510.0,2790.16393442623,1.0,1.0
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,20,18,6.004,1.0,2531.6549999999997,421.6613924050633,0.2974917743830787,0.1511242358208511
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,30,18,4.8763000000000005,1.0,6231.016,1277.8163771712157,0.732199294947121,0.45797179205313837
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,25,18,5.4959999999999996,1.0,3677.5199999999995,669.1266375545852,0.4321410105757931,0.23981624495199583
ECL Nexus,ECLPAC12X.ST ; ECLPAC12X.KA,35,18,3.6904999999999997,1.0,8752.535,2371.6393442622953,1.0285,0.85
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,25,7,5.3,1.0,6470.0,1220.754716981132,0.4688405797101449,0.27865053322395406
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,35,7,3.15,1.0,13800.0,4380.952380952381,1.0,1.0
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,30,7,4.36,1.0,10170.0,2332.568807339449,0.7369565217391304,0.5324341842840047
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,20,7,6.67,1.0,5530.0,829.0854572713644,0.4007246376811594,0.18924776742063754
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,25,18,6.359999999999999,1.0,5978.28,939.9811320754717,0.4332086956521739,0.21456091058244464
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,35,18,3.8114999999999997,1.0,14193.299999999997,3723.8095238095234,1.0284999999999997,0.85
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,30,18,5.2756,1.0,10090.673999999997,1912.7064220183481,0.731208260869565,0.4365960311128838
ECL Nexus,ECLPAC16X.ST ; ECLPAC16X.KA,20,18,6.3365,1.0,3309.7050000000004,522.3238380809596,0.23983369565217394,0.11922609347500165
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,25,7,4.91,1.0,5410.0,1101.8329938900204,0.4712543554006969,0.3119300723120702
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,20,7,6.72,1.0,5530.0,822.9166666666667,0.4817073170731707,0.23296856852497097
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,35,7,3.25,1.0,11480.0,3532.3076923076924,1.0,1.0
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,30,7,4.31,1.0,8470.0,1965.1972157772625,0.7378048780487805,0.5563493859996606
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,25,18,5.892,1.0,4998.84,848.4114052953157,0.4354390243902439,0.24018615568029408
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,20,18,6.3839999999999995,1.0,3309.705,518.4375,0.2883018292682927,0.1467701981707317
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,35,18,3.9325,1.0,11807.18,3002.4615384615386,1.0285,0.85
ECL Nexus,ECLPAC14X.ST ; ECLPAC14X.KA,30,18,5.2151,1.0,8403.934,1611.461716937355,0.73205,0.45620649651972156
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,35,7,3.15,1.0,13800.0,4380.952380952381,1.0,1.0
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,20,7,6.67,1.0,5530.0,829.0854572713644,0.4007246376811594,0.18924776742063754
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,25,7,5.3,1.0,6470.0,1220.754716981132,0.4688405797101449,0.27865053322395406
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,30,7,4.36,1.0,10170.0,2332.568807339449,0.7369565217391304,0.5324341842840047
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,35,18,3.8114999999999997,1.0,14193.299999999997,3723.8095238095234,1.0284999999999997,0.85
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,20,18,6.3365,1.0,3309.7050000000004,522.3238380809596,0.23983369565217394,0.11922609347500165
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,25,18,6.359999999999999,1.0,5978.28,939.9811320754717,0.4332086956521739,0.21456091058244464
ECL Nexus,ECLPAC16T.ST ; ECLPAC16T.KA,30,18,5.2756,1.0,10090.673999999997,1912.7064220183481,0.731208260869565,0.4365960311128838
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,20,7,6.8,1.0,5540.0,814.7058823529412,0.3683510638297872,0.16684136420525658
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,30,7,4.38,1.0,10960.0,2502.283105022831,0.7287234042553191,0.5124356358690372
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,35,7,3.08,1.0,15040.0,4883.116883116883,1.0,1.0
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,25,7,5.52,1.0,7060.0,1278.985507246377,0.46941489361702127,0.2619199044094974
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,20,18,6.46,1.0,3315.69,513.2647058823529,0.22045811170212767,0.10511005944931164
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,30,18,5.299799999999999,1.0,10874.511999999999,2051.8721461187215,0.7230393617021276,0.4201972214126105
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,35,18,3.7268,1.0,15468.64,4150.649350649351,1.0285,0.85
ECL Nexus,ECLPAC18T.ST ; ECLPAC18T.KA,25,18,6.624,1.0,6523.440000000001,984.8188405797104,0.43373936170212773,0.20167832639531302
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,35,7,3.05,1.0,8510.0,2790.16393442623,1.0,1.0
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,20,7,6.32,1.0,4230.0,669.3037974683544,0.4970622796709753,0.23987973939817636
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,25,7,4.58,1.0,3980.0,868.9956331877729,0.46768507638072854,0.31144966876882574
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,30,7,4.03,1.0,6280.0,1558.3126550868485,0.7379553466509988,0.5585021854306566
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,35,18,3.6904999999999997,1.0,8752.535,2371.6393442622953,1.0285,0.85
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,20,18,6.004,1.0,2531.6549999999997,421.6613924050633,0.2974917743830787,0.1511242358208511
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,25,18,5.4959999999999996,1.0,3677.5199999999995,669.1266375545852,0.4321410105757931,0.23981624495199583
ECL Nexus,ECLPAC12T.ST ; ECLPAC12T.KA,30,18,4.8763000000000005,1.0,6231.016,1277.8163771712157,0.732199294947121,0.45797179205313837
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,35,7,3.16,1.0,4330.0,1370.253164556962,1.0,1.0
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,30,7,3.85,1.0,3160.0,820.7792207792207,0.7297921478060047,0.5989982304070064
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,20,7,6.34,1.0,2980.0,470.0315457413249,0.6882217090069284,0.34302533130313784
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,25,7,4.85,1.0,2670.0,550.5154639175258,0.6166281755196305,0.4017618628127902
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,35,18,3.8236,1.0,4453.405,1164.7151898734178,1.0285,0.8500000000000001
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,30,18,4.6585,1.0,3135.352,673.038961038961,0.7240997690531178,0.49117854893374524
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,20,18,6.023,1.0,1783.53,296.1198738170347,0.4119006928406466,0.21610595872097685
ECL Nexus,ECLPAC04X.ST / ECLPAC04X.KA,25,18,5.819999999999999,1.0,2467.0800000000004,423.8969072164949,0.5697644341801387,0.3093566343658485
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,20,7,6.57,1.0,2960.0,450.5327245053272,0.5896414342629482,0.28180732170253536
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,35,7,3.14,1.0,5020.0,1598.7261146496814,1.0,1.0
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,25,7,4.82,1.0,2700.0,560.1659751037344,0.5378486055776892,0.35038270155890955
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,30,7,4.03,1.0,3700.0,918.1141439205954,0.7370517928286853,0.5742785681096951
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,20,18,6.2415,1.0,1771.5600000000002,283.83561643835617,0.35290039840637455,0.1775386126725973
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,35,18,3.7994,1.0,5163.07,1358.9171974522292,1.0285,0.85
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,25,18,5.784,1.0,2494.7999999999997,431.32780082987546,0.4969721115537848,0.26979468020036035
ECL Nexus,ECLPAC06X.XT ; ECLPAC06X.KA,30,18,4.8763000000000005,1.0,3671.14,752.8535980148882,0.7313027888446215,0.47090842584995
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,35,7,3.05,1.0,6080.0,1993.44262295082,1.0,1.0
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,30,7,4.07,1.0,4490.0,1103.194103194103,0.7384868421052632,0.5534115155825681
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,25,7,4.84,1.0,2740.0,566.1157024793389,0.4506578947368421,0.2839889625924315
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,20,7,6.7,1.0,3020.0,450.7462686567164,0.4967105263157895,0.22611449332285935
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,35,18,3.6904999999999997,1.0,6253.28,1694.426229508197,1.0285,0.85
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,30,18,4.9247000000000005,1.0,4454.977999999999,904.6191646191644,0.732726644736842,0.4537974427777058
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,25,18,5.808,1.0,2531.76,435.90909090909093,0.41640789473684214,0.21867150119617224
ECL Nexus,ECLPAC08X.XT ; ECLPAC08X.KA,20,18,6.365,1.0,1807.47,283.97014925373134,0.29728125,0.14245213079340138
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,25,7,4.46,1.0,3560.0,798.2062780269058,0.47277556440903057,0.33391099280010006
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,35,7,3.15,1.0,7530.0,2390.4761904761904,1.0,1.0
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,30,7,3.92,1.0,5490.0,1400.5102040816328,0.7290836653386454,0.5858708025042687
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,20,7,6.36,1.0,4350.0,683.9622641509434,0.5776892430278885,0.28611967225437873
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,25,18,5.351999999999999,1.0,3289.44,614.6188340807175,0.4368446215139442,0.2571114644560771
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,35,18,3.8114999999999997,1.0,7744.604999999999,2031.9047619047617,1.0284999999999997,0.85
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,30,18,4.7432,1.0,5447.178,1148.4183673469388,0.7233968127490039,0.4804140580535003
ECL Nexus,ECLPAC10T.ST ; ECLPAC10T.KA,20,18,6.042,1.0,2603.475,430.89622641509436,0.3457470119521912,0.1802553935202586
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,20,7,6.36,1.0,4350.0,683.9622641509434,0.5776892430278885,0.28611967225437873
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,25,7,4.46,1.0,3560.0,798.2062780269058,0.47277556440903057,0.33391099280010006
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,30,7,3.92,1.0,5490.0,1400.5102040816328,0.7290836653386454,0.5858708025042687
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,35,7,3.15,1.0,7530.0,2390.4761904761904,1.0,1.0
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,20,18,6.042,1.0,2603.475,430.89622641509436,0.3457470119521912,0.1802553935202586
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,25,18,5.351999999999999,1.0,3289.44,614.6188340807175,0.4368446215139442,0.2571114644560771
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,30,18,4.7432,1.0,5447.178,1148.4183673469388,0.7233968127490039,0.4804140580535003
ECL Nexus,ECLPAC10X.ST ; ECLPAC10X.KA,35,18,3.8114999999999997,1.0,7744.604999999999,2031.9047619047617,1.0284999999999997,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,35,7,3.05,1.0,6080.0,1993.44262295082,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,30,7,4.07,1.0,4490.0,1103.194103194103,0.7384868421052632,0.5534115155825681
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,20,7,6.7,1.0,3020.0,450.7462686567164,0.4967105263157895,0.22611449332285935
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,25,7,4.84,1.0,2740.0,566.1157024793389,0.4506578947368421,0.2839889625924315
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,35,18,3.6904999999999997,1.0,6253.28,1694.426229508197,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,30,18,4.9247000000000005,1.0,4454.977999999999,904.6191646191644,0.732726644736842,0.4537974427777058
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,20,18,6.365,1.0,1807.47,283.97014925373134,0.29728125,0.14245213079340138
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-08 / AHPS60-08,25,18,5.808,1.0,2531.76,435.90909090909093,0.41640789473684214,0.21867150119617224
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,35,7,3.08,1.0,15040.0,4883.116883116883,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,25,7,5.52,1.0,7060.0,1278.985507246377,0.46941489361702127,0.2619199044094974
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,20,7,6.8,1.0,5540.0,814.7058823529412,0.3683510638297872,0.16684136420525658
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,30,7,4.38,1.0,10960.0,2502.283105022831,0.7287234042553191,0.5124356358690372
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,35,18,3.7268,1.0,15468.64,4150.649350649351,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,25,18,6.624,1.0,6523.440000000001,984.8188405797104,0.43373936170212773,0.20167832639531302
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,20,18,6.46,1.0,3315.69,513.2647058823529,0.22045811170212767,0.10511005944931164
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-18TR / AHP60-18TR,30,18,5.299799999999999,1.0,10874.511999999999,2051.8721461187215,0.7230393617021276,0.4201972214126105
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,20,7,6.67,1.0,5530.0,829.0854572713644,0.4007246376811594,0.18924776742063754
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,35,7,3.15,1.0,13800.0,4380.952380952381,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,25,7,5.3,1.0,6470.0,1220.754716981132,0.4688405797101449,0.27865053322395406
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,30,7,4.36,1.0,10170.0,2332.568807339449,0.7369565217391304,0.5324341842840047
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,20,18,6.3365,1.0,3309.7050000000004,522.3238380809596,0.23983369565217394,0.11922609347500165
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,35,18,3.8114999999999997,1.0,14193.299999999997,3723.8095238095234,1.0284999999999997,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,25,18,6.359999999999999,1.0,5978.28,939.9811320754717,0.4332086956521739,0.21456091058244464
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16TR / AHP60-16TR,30,18,5.2756,1.0,10090.673999999997,1912.7064220183481,0.731208260869565,0.4365960311128838
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,20,7,6.32,1.0,4230.0,669.3037974683544,0.4970622796709753,0.23987973939817636
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,25,7,4.58,1.0,3980.0,868.9956331877729,0.46768507638072854,0.31144966876882574
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,35,7,3.05,1.0,8510.0,2790.16393442623,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,30,7,4.03,1.0,6280.0,1558.3126550868485,0.7379553466509988,0.5585021854306566
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,20,18,6.004,1.0,2531.6549999999997,421.6613924050633,0.2974917743830787,0.1511242358208511
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,25,18,5.4959999999999996,1.0,3677.5199999999995,669.1266375545852,0.4321410105757931,0.23981624495199583
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,35,18,3.6904999999999997,1.0,8752.535,2371.6393442622953,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12 / AHPS60-12,30,18,4.8763000000000005,1.0,6231.016,1277.8163771712157,0.732199294947121,0.45797179205313837
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,35,7,3.05,1.0,8510.0,2790.16393442623,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,25,7,4.58,1.0,3980.0,868.9956331877729,0.46768507638072854,0.31144966876882574
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,20,7,6.32,1.0,4230.0,669.3037974683544,0.4970622796709753,0.23987973939817636
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,30,7,4.03,1.0,6280.0,1558.3126550868485,0.7379553466509988,0.5585021854306566
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,35,18,3.6904999999999997,1.0,8752.535,2371.6393442622953,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,25,18,5.4959999999999996,1.0,3677.5199999999995,669.1266375545852,0.4321410105757931,0.23981624495199583
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,20,18,6.004,1.0,2531.6549999999997,421.6613924050633,0.2974917743830787,0.1511242358208511
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-12TR / AHPS60-12TR,30,18,4.8763000000000005,1.0,6231.016,1277.8163771712157,0.732199294947121,0.45797179205313837
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,35,7,3.16,1.0,4330.0,1370.253164556962,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,20,7,6.34,1.0,2980.0,470.0315457413249,0.6882217090069284,0.34302533130313784
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,25,7,4.85,1.0,2670.0,550.5154639175258,0.6166281755196305,0.4017618628127902
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,30,7,3.85,1.0,3160.0,820.7792207792207,0.7297921478060047,0.5989982304070064
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,35,18,3.8236,1.0,4453.405,1164.7151898734178,1.0285,0.8500000000000001
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,20,18,6.023,1.0,1783.53,296.1198738170347,0.4119006928406466,0.21610595872097685
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,25,18,5.819999999999999,1.0,2467.0800000000004,423.8969072164949,0.5697644341801387,0.3093566343658485
Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60-04 / AHP60-04,30,18,4.6585,1.0,3135.352,673.038961038961,0.7240997690531178,0.49117854893374524
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,25,7,5.3,1.0,6470.0,1220.754716981132,0.4688405797101449,0.27865053322395406
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,20,7,6.67,1.0,5530.0,829.0854572713644,0.4007246376811594,0.18924776742063754
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,35,7,3.15,1.0,13800.0,4380.952380952381,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,30,7,4.36,1.0,10170.0,2332.568807339449,0.7369565217391304,0.5324341842840047
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,25,18,6.359999999999999,1.0,5978.28,939.9811320754717,0.4332086956521739,0.21456091058244464
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,20,18,6.3365,1.0,3309.7050000000004,522.3238380809596,0.23983369565217394,0.11922609347500165
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,35,18,3.8114999999999997,1.0,14193.299999999997,3723.8095238095234,1.0284999999999997,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16TR / AHPS60-16TR,30,18,5.2756,1.0,10090.673999999997,1912.7064220183481,0.731208260869565,0.4365960311128838
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,20,7,6.67,1.0,5530.0,829.0854572713644,0.4007246376811594,0.18924776742063754
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,30,7,4.36,1.0,10170.0,2332.568807339449,0.7369565217391304,0.5324341842840047
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,35,7,3.15,1.0,13800.0,4380.952380952381,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,25,7,5.3,1.0,6470.0,1220.754716981132,0.4688405797101449,0.27865053322395406
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,20,18,6.3365,1.0,3309.7050000000004,522.3238380809596,0.23983369565217394,0.11922609347500165
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,30,18,5.2756,1.0,10090.673999999997,1912.7064220183481,0.731208260869565,0.4365960311128838
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,35,18,3.8114999999999997,1.0,14193.299999999997,3723.8095238095234,1.0284999999999997,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HPS60-16 / AHPS60-16,25,18,6.359999999999999,1.0,5978.28,939.9811320754717,0.4332086956521739,0.21456091058244464
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,20,7,6.67,1.0,5530.0,829.0854572713644,0.4007246376811594,0.18924776742063754
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,25,7,5.3,1.0,6470.0,1220.754716981132,0.4688405797101449,0.27865053322395406
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,35,7,3.15,1.0,13800.0,4380.952380952381,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,30,7,4.36,1.0,10170.0,2332.568807339449,0.7369565217391304,0.5324341842840047
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,20,18,6.3365,1.0,3309.7050000000004,522.3238380809596,0.23983369565217394,0.11922609347500165
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,25,18,6.359999999999999,1.0,5978.28,939.9811320754717,0.4332086956521739,0.21456091058244464
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,35,18,3.8114999999999997,1.0,14193.299999999997,3723.8095238095234,1.0284999999999997,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-16 / AHP60-16,30,18,5.2756,1.0,10090.673999999997,1912.7064220183481,0.731208260869565,0.4365960311128838
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,25,7,4.91,1.0,5410.0,1101.8329938900204,0.4712543554006969,0.3119300723120702
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,30,7,4.31,1.0,8470.0,1965.1972157772625,0.7378048780487805,0.5563493859996606
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,35,7,3.25,1.0,11480.0,3532.3076923076924,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,20,7,6.72,1.0,5530.0,822.9166666666667,0.4817073170731707,0.23296856852497097
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,25,18,5.892,1.0,4998.84,848.4114052953157,0.4354390243902439,0.24018615568029408
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,30,18,5.2151,1.0,8403.934,1611.461716937355,0.73205,0.45620649651972156
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,35,18,3.9325,1.0,11807.18,3002.4615384615386,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-14TR / AHP60-14TR,20,18,6.3839999999999995,1.0,3309.705,518.4375,0.2883018292682927,0.1467701981707317
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,20,7,6.57,1.0,2960.0,450.5327245053272,0.5896414342629482,0.28180732170253536
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,25,7,4.82,1.0,2700.0,560.1659751037344,0.5378486055776892,0.35038270155890955
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,30,7,4.03,1.0,3700.0,918.1141439205954,0.7370517928286853,0.5742785681096951
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,35,7,3.14,1.0,5020.0,1598.7261146496814,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,20,18,6.2415,1.0,1771.5600000000002,283.83561643835617,0.35290039840637455,0.1775386126725973
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,25,18,5.784,1.0,2494.7999999999997,431.32780082987546,0.4969721115537848,0.26979468020036035
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,30,18,4.8763000000000005,1.0,3671.14,752.8535980148882,0.7313027888446215,0.47090842584995
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-06 / AHP60-06,35,18,3.7994,1.0,5163.07,1358.9171974522292,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,20,7,6.7,1.0,3020.0,450.7462686567164,0.4967105263157895,0.22611449332285935
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,25,7,4.84,1.0,2740.0,566.1157024793389,0.4506578947368421,0.2839889625924315
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,30,7,4.07,1.0,4490.0,1103.194103194103,0.7384868421052632,0.5534115155825681
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,35,7,3.05,1.0,6080.0,1993.44262295082,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,20,18,6.365,1.0,1807.47,283.97014925373134,0.29728125,0.14245213079340138
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,25,18,5.808,1.0,2531.76,435.90909090909093,0.41640789473684214,0.21867150119617224
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,30,18,4.9247000000000005,1.0,4454.977999999999,904.6191646191644,0.732726644736842,0.4537974427777058
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-08 / AHP60-08,35,18,3.6904999999999997,1.0,6253.28,1694.426229508197,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,20,7,6.36,1.0,4350.0,683.9622641509434,0.5776892430278885,0.28611967225437873
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,25,7,4.46,1.0,3560.0,798.2062780269058,0.47277556440903057,0.33391099280010006
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,30,7,3.92,1.0,5490.0,1400.5102040816328,0.7290836653386454,0.5858708025042687
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,35,7,3.15,1.0,7530.0,2390.4761904761904,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,20,18,6.042,1.0,2603.475,430.89622641509436,0.3457470119521912,0.1802553935202586
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,25,18,5.351999999999999,1.0,3289.44,614.6188340807175,0.4368446215139442,0.2571114644560771
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,30,18,4.7432,1.0,5447.178,1148.4183673469388,0.7233968127490039,0.4804140580535003
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10 / AHP60-10,35,18,3.8114999999999997,1.0,7744.604999999999,2031.9047619047617,1.0284999999999997,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,25,7,4.46,1.0,3560.0,798.2062780269058,0.47277556440903057,0.33391099280010006
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,20,7,6.36,1.0,4350.0,683.9622641509434,0.5776892430278885,0.28611967225437873
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,35,7,3.15,1.0,7530.0,2390.4761904761904,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,30,7,3.92,1.0,5490.0,1400.5102040816328,0.7290836653386454,0.5858708025042687
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,25,18,5.351999999999999,1.0,3289.44,614.6188340807175,0.4368446215139442,0.2571114644560771
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,20,18,6.042,1.0,2603.475,430.89622641509436,0.3457470119521912,0.1802553935202586
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,35,18,3.8114999999999997,1.0,7744.604999999999,2031.9047619047617,1.0284999999999997,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-10TR / AHP60-10TR,30,18,4.7432,1.0,5447.178,1148.4183673469388,0.7233968127490039,0.4804140580535003
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,30,7,4.03,1.0,6280.0,1558.3126550868485,0.7379553466509988,0.5585021854306566
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,25,7,4.58,1.0,3980.0,868.9956331877729,0.46768507638072854,0.31144966876882574
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,35,7,3.05,1.0,8510.0,2790.16393442623,1.0,1.0
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,20,7,6.32,1.0,4230.0,669.3037974683544,0.4970622796709753,0.23987973939817636
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,30,18,4.8763000000000005,1.0,6231.016,1277.8163771712157,0.732199294947121,0.45797179205313837
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,25,18,5.4959999999999996,1.0,3677.5199999999995,669.1266375545852,0.4321410105757931,0.23981624495199583
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,35,18,3.6904999999999997,1.0,8752.535,2371.6393442622953,1.0285,0.85
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12 / AHP60-12,20,18,6.004,1.0,2531.6549999999997,421.6613924050633,0.2974917743830787,0.1511242358208511
Group Atlantic España - Soluciones Confort Térmico S.A.,HP60-12TR / AHP60-12TR,25,7,4.58,1.0,3980.0,868.9956331877729,0.46768507638072854,0.31144966876882574
