Manufacturer,Model,T_outside [°C],T_out [°C],EER,Group,Pdc [W],P_el [W],Pdc_n,P_el_n
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,20,18,13.5,1.0,3600.0,266.6666666666667,0.5538461538461539,0.13743589743589746
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,30,18,6.4,1.0,5160.0,806.25,0.7938461538461539,0.4155288461538462
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,30,7,4.5,1.0,4790.0,1064.4444444444443,0.7369230769230769,0.5485982905982906
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,20,7,7.5,1.0,3400.0,453.3333333333333,0.5230769230769231,0.23364102564102565
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,20,18,13.5,1.0,3600.0,266.6666666666667,0.5538461538461539,0.13743589743589746
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,35,7,3.35,1.0,6500.0,1940.2985074626863,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,35,18,5.0,1.0,7000.0,1400.0,1.0769230769230769,0.7215384615384617
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,30,7,4.5,1.0,4790.0,1064.4444444444443,0.7369230769230769,0.5485982905982906
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,30,18,6.4,1.0,5160.0,806.25,0.7938461538461539,0.4155288461538462
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,25,7,6.0,1.0,2900.0,483.3333333333333,0.4461538461538462,0.24910256410256412
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,25,18,10.0,1.0,3320.0,332.0,0.5107692307692308,0.17110769230769232
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,30,7,4.5,1.0,4790.0,1064.4444444444443,0.7369230769230769,0.5485982905982906
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,20,18,13.5,1.0,3600.0,266.6666666666667,0.5538461538461539,0.13743589743589746
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,20,7,7.5,1.0,3400.0,453.3333333333333,0.5230769230769231,0.23364102564102565
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,25,18,10.0,1.0,3320.0,332.0,0.5107692307692308,0.17110769230769232
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,25,7,6.0,1.0,2900.0,483.3333333333333,0.4461538461538462,0.24910256410256412
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,30,18,6.4,1.0,5160.0,806.25,0.7938461538461539,0.4155288461538462
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,35,18,4.8,1.0,7000.0,1458.3333333333337,1.0769230769230769,0.7516025641025644
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP1 RWM-3.0R1E - with,35,7,3.35,1.0,6500.0,1940.2985074626863,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,25,7,6.3,1.0,2510.0,398.4126984126984,0.47358490566037736,0.2706199460916442
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,20,18,12.6,1.0,2650.0,210.31746031746036,0.5,0.14285714285714288
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,35,18,5.3,1.0,6300.0,1188.6792452830189,1.1886792452830188,0.8074047703809185
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,35,7,3.6,1.0,5300.0,1472.2222222222222,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,25,18,9.9,1.0,2980.0,301.010101010101,0.5622641509433962,0.20445969125214408
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,30,7,4.5,1.0,3910.0,868.8888888888889,0.7377358490566037,0.5901886792452831
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,30,18,7.0,1.0,4640.0,662.8571428571429,0.8754716981132076,0.4502425876010782
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,20,7,8.56,1.0,2880.0,336.4485981308411,0.5433962264150943,0.22853112325868452
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,30,18,7.11,1.0,9510.0,1337.5527426160336,1.0010526315789474,0.4787030868310015
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,25,7,5.88,1.0,4500.0,765.3061224489796,0.47368421052631576,0.27389903329752957
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,35,18,4.48,1.0,12900.0,2879.4642857142853,1.3578947368421053,1.0305451127819547
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,35,7,3.4,1.0,9500.0,2794.1176470588234,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,25,18,9.98,1.0,7200.0,721.442885771543,0.7578947368421053,0.2582006117498154
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,20,7,7.84,1.0,3200.0,408.16326530612247,0.3368421052631579,0.1460794844253491
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,20,18,12.97,1.0,7800.0,601.3878180416345,0.8210526315789474,0.21523353487805869
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHNPE RWD-5.0NW1E-220S-K,30,7,4.75,1.0,7000.0,1473.6842105263158,0.7368421052631579,0.5274238227146815
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,20,18,8.2,1.0,5100.0,621.9512195121952,0.7083333333333334,0.33170731707317075
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,20,7,7.5,1.0,3600.0,480.0,0.5,0.256
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,25,18,7.2,1.0,4930.0,684.7222222222222,0.6847222222222222,0.36518518518518517
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,30,7,4.6,1.0,5300.0,1152.1739130434785,0.7361111111111112,0.6144927536231886
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,30,18,6.3,1.0,7660.0,1215.873015873016,1.0638888888888889,0.6484656084656085
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,25,7,5.8,1.0,3500.0,603.448275862069,0.4861111111111111,0.3218390804597701
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,35,7,3.84,1.0,7200.0,1875.0,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHVNPE RWD-4.0NW1E-220SK – UK Version - with cooling kit,35,18,4.5,1.0,10400.0,2311.1111111111118,1.4444444444444444,1.232592592592593
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,20,18,12.97,1.0,7800.0,601.3878180416345,0.8210526315789474,0.21523353487805869
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,20,7,7.84,1.0,3200.0,408.16326530612247,0.3368421052631579,0.1460794844253491
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,25,18,9.98,1.0,7200.0,721.442885771543,0.7578947368421053,0.2582006117498154
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,25,7,5.88,1.0,4500.0,765.3061224489796,0.47368421052631576,0.27389903329752957
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,35,7,3.4,1.0,9500.0,2794.1176470588234,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,35,18,4.48,1.0,12900.0,2879.4642857142853,1.3578947368421053,1.0305451127819547
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,30,7,4.75,1.0,7000.0,1473.6842105263158,0.7368421052631579,0.5274238227146815
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-5WHVNPE RWD-5.0NW1E-220SK – UK Version - with cooling kit,30,18,7.11,1.0,9510.0,1337.5527426160336,1.0010526315789474,0.4787030868310015
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,35,7,3.84,1.0,7200.0,1875.0,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,35,18,4.5,1.0,10400.0,2311.1111111111118,1.4444444444444444,1.232592592592593
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,30,7,4.6,1.0,5300.0,1152.1739130434785,0.7361111111111112,0.6144927536231886
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,30,18,6.3,1.0,7660.0,1215.873015873016,1.0638888888888889,0.6484656084656085
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,25,7,5.8,1.0,3500.0,603.448275862069,0.4861111111111111,0.3218390804597701
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,25,18,7.2,1.0,4930.0,684.7222222222222,0.6847222222222222,0.36518518518518517
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,20,7,7.5,1.0,3600.0,480.0,0.5,0.256
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-4WHNPE RWD-4.0NW1E-220S-K,20,18,8.2,1.0,5100.0,621.9512195121952,0.7083333333333334,0.33170731707317075
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,35,7,3.23,1.0,10500.0,3250.773993808049,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,35,18,4.23,1.0,13500.0,3191.489361702128,1.2857142857142858,0.981762917933131
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,30,7,4.56,1.0,7800.0,1710.5263157894738,0.7428571428571429,0.5261904761904763
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,25,7,5.77,1.0,5000.0,866.5511265164646,0.47619047619047616,0.2665676322522077
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,25,18,9.54,1.0,7200.0,754.7169811320755,0.6857142857142857,0.23216531895777184
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,20,7,7.69,1.0,3200.0,416.12483745123535,0.3047619047619048,0.12800792618738005
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,20,18,12.47,1.0,7800.0,625.5012028869286,0.7428571428571429,0.19241608431664567
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHVNPE RWD-6.0NW1E-220SK – UK Version - with cooling kit,30,18,6.86,1.0,9950.0,1450.4373177842565,0.9476190476190476,0.44618214632791897
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,20,18,12.47,1.0,7800.0,625.5012028869286,0.7428571428571429,0.19241608431664567
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,30,18,6.86,1.0,9950.0,1450.4373177842565,0.9476190476190476,0.44618214632791897
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,35,7,3.23,1.0,10500.0,3250.773993808049,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,35,18,4.23,1.0,13500.0,3191.489361702128,1.2857142857142858,0.981762917933131
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,30,7,4.56,1.0,7800.0,1710.5263157894738,0.7428571428571429,0.5261904761904763
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,20,7,7.69,1.0,3200.0,416.12483745123535,0.3047619047619048,0.12800792618738005
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,25,18,9.54,1.0,7200.0,754.7169811320755,0.6857142857142857,0.23216531895777184
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-6WHNPE RWD-6.0NW1E-220S-K,25,7,5.77,1.0,5000.0,866.5511265164646,0.47619047619047616,0.2665676322522077
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,20,18,13.5,1.0,3600.0,266.6666666666667,0.5538461538461539,0.13743589743589746
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,20,7,7.5,1.0,3400.0,453.3333333333333,0.5230769230769231,0.23364102564102565
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,35,18,4.8,1.0,7000.0,1458.3333333333337,1.0769230769230769,0.7516025641025644
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,30,7,4.5,1.0,4790.0,1064.4444444444443,0.7369230769230769,0.5485982905982906
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,30,18,6.4,1.0,5160.0,806.25,0.7938461538461539,0.4155288461538462
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,25,7,6.0,1.0,2900.0,483.3333333333333,0.4461538461538462,0.24910256410256412
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,25,18,10.0,1.0,3320.0,332.0,0.5107692307692308,0.17110769230769232
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP1 RWD-3.0RW1E-220S-K,35,7,3.35,1.0,6500.0,1940.2985074626863,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,25,18,9.6,1.0,2610.0,271.875,0.6525,0.271875
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,25,7,6.45,1.0,2050.0,317.82945736434107,0.5125,0.3178294573643411
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,30,18,7.2,1.0,4050.0,562.5,1.0125,0.5625
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,30,7,5.0,1.0,2950.0,590.0,0.7375,0.59
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,35,18,5.4,1.0,5500.0,1018.5185185185184,1.375,1.0185185185185184
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,35,7,4.0,1.0,4000.0,1000.0,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,20,7,8.0,1.0,2880.0,360.0,0.72,0.36
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,20,18,10.3,1.0,2510.0,243.6893203883495,0.6275,0.2436893203883495
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,20,18,12.61,1.0,2650.0,210.15067406819983,0.5,0.14274385408406026
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,20,7,8.2,1.0,2880.0,351.219512195122,0.5433962264150943,0.23856419696272438
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,25,18,9.9,1.0,2980.0,301.010101010101,0.5622641509433962,0.20445969125214408
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,25,7,6.3,1.0,2510.0,398.4126984126984,0.47358490566037736,0.2706199460916442
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,30,18,7.0,1.0,4640.0,662.8571428571429,0.8754716981132076,0.4502425876010782
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,30,7,4.5,1.0,3910.0,868.8888888888889,0.7377358490566037,0.5901886792452831
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,35,7,3.6,1.0,5300.0,1472.2222222222222,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP1 RWD-2.5RW1E220S-K - UK Version - with cooling kit,35,18,5.3,1.0,6300.0,1188.6792452830189,1.1886792452830188,0.8074047703809185
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,30,7,5.0,1.0,2950.0,590.0,0.7375,0.59
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,35,7,4.0,1.0,4000.0,1000.0,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,20,18,10.3,1.0,2510.0,243.6893203883495,0.6275,0.2436893203883495
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,30,18,7.2,1.0,4050.0,562.5,1.0125,0.5625
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,20,7,8.0,1.0,2880.0,360.0,0.72,0.36
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,25,7,6.45,1.0,2050.0,317.82945736434107,0.5125,0.3178294573643411
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,35,18,5.4,1.0,5500.0,1018.5185185185184,1.375,1.0185185185185184
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K,25,18,9.6,1.0,2610.0,271.875,0.6525,0.271875
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,30,18,6.4,1.0,5160.0,806.25,0.7938461538461539,0.4155288461538462
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,25,18,10.0,1.0,3320.0,332.0,0.5107692307692308,0.17110769230769232
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,20,7,7.5,1.0,3400.0,453.3333333333333,0.5230769230769231,0.23364102564102565
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,25,7,6.0,1.0,2900.0,483.3333333333333,0.4461538461538462,0.24910256410256412
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,30,7,4.5,1.0,4790.0,1064.4444444444443,0.7369230769230769,0.5485982905982906
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,20,18,13.5,1.0,3600.0,266.6666666666667,0.5538461538461539,0.13743589743589746
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,35,7,3.35,1.0,6500.0,1940.2985074626863,1.0,1.0
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,35,18,5.0,1.0,7000.0,1400.0,1.0769230769230769,0.7215384615384617
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,35,18,5.14,1.0,7000.0,1361.8677042801555,1.0769230769230769,0.6474109548039508
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5838056680161943
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3853117408906882
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.32388841927303463
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.16446386946386948
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,20,18,12.82,1.0,1780.0,138.84555382215288,0.27384615384615385,0.06600504020160805
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,35,7,3.09,1.0,6500.0,2103.559870550162,1.0,1.0
OERTLI,AWHPR 6 MR + MHC/H 4-8 R32,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.3201373069121548
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,30,18,6.81,1.0,5650.0,829.6622613803231,0.8692307692307693,0.3854738506720886
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.2808891488739398
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.32836741317753976
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6759773013871375
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,35,7,3.02,1.0,6500.0,2152.317880794702,1.0,1.0
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.10485239085239086
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,30,7,4.12,1.0,4970.0,1206.3106796116504,0.7646153846153846,0.560470500373413
OERTLI,AWHPR 8 MR + MHC/EM 4-8 R32,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.13093706293706295
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,20,7,3.96,1.0,1370.0,345.959595959596,0.21076923076923076,0.16446386946386948
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,25,18,4.93,1.0,3320.0,673.4279918864098,0.5107692307692308,0.3201373069121548
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,25,7,4.55,1.0,3100.0,681.3186813186813,0.47692307692307695,0.32388841927303463
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,30,18,6.65,1.0,5390.0,810.5263157894736,0.8292307692307692,0.3853117408906882
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,30,7,3.99,1.0,4900.0,1228.0701754385964,0.7538461538461538,0.5838056680161943
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,35,7,3.09,1.0,6500.0,2103.559870550162,1.0,1.0
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,20,18,12.82,1.0,1780.0,138.84555382215288,0.27384615384615385,0.06600504020160805
OERTLI,AWHPR 6 MR + MHC/EM 4-8 R32,35,18,5.14,1.0,7000.0,1361.8677042801555,1.0769230769230769,0.6474109548039508
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
OERTLI,AWHPR 4 MR + MHC/H 4-8 R32,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,35,18,5.35,1.0,6000.0,1121.495327102804,1.3333333333333333,0.8971962616822431
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,20,7,6.4,1.0,1850.0,289.0625,0.4111111111111111,0.23125
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,25,7,5.23,1.0,2300.0,439.7705544933078,0.5111111111111111,0.35181644359464626
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,30,18,7.09,1.0,4500.0,634.6967559943582,1.0,0.5077574047954866
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,30,7,3.97,1.0,3320.0,836.272040302267,0.7377777777777778,0.6690176322418135
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,20,18,12.23,1.0,2850.0,233.0335241210139,0.6333333333333333,0.18642681929681112
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,25,18,9.2,1.0,2800.0,304.34782608695656,0.6222222222222222,0.24347826086956526
OERTLI,AWHPR 4 MR + MHC/EM 4-8 R32,35,7,3.6,1.0,4500.0,1250.0,1.0,1.0
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,35,18,4.88,1.0,7100.0,1454.9180327868853,1.0923076923076922,0.6759773013871375
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,30,7,4.12,1.0,4970.0,1206.3106796116504,0.7646153846153846,0.560470500373413
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,35,7,3.02,1.0,6500.0,2152.317880794702,1.0,1.0
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,30,18,6.81,1.0,5650.0,829.6622613803231,0.8692307692307693,0.3854738506720886
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,25,7,4.74,1.0,3350.0,706.7510548523206,0.5153846153846153,0.32836741317753976
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,25,18,5.26,1.0,3180.0,604.5627376425856,0.48923076923076925,0.2808891488739398
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,20,7,5.5,1.0,1550.0,281.8181818181818,0.23846153846153847,0.13093706293706295
OERTLI,AWHPR 8 MR + MHC/H 4-8 R32,20,18,7.4,1.0,1670.0,225.67567567567568,0.2569230769230769,0.10485239085239086
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,30,7,4.02,1.0,8840.0,2199.0049751243782,0.7366666666666667,0.5314262023217247
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,25,7,5.4,1.0,5680.0,1051.8518518518515,0.47333333333333333,0.25419753086419744
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,20,7,6.3,1.0,4900.0,777.7777777777778,0.4083333333333333,0.18796296296296294
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,35,7,2.9,1.0,12000.0,4137.931034482759,1.0,1.0
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,30,18,4.864199999999999,1.0,8771.047999999999,1803.18407960199,0.7309206666666666,0.4357694859038142
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,25,18,6.48,1.0,5248.319999999999,809.9259259259256,0.4373599999999999,0.19573209876543202
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,20,18,5.984999999999999,1.0,2932.65,490.00000000000006,0.2443875,0.11841666666666667
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD30C1E5-HI,35,18,3.509,1.0,12342.0,3517.241379310345,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,20,7,6.3,1.0,4900.0,777.7777777777778,0.4083333333333333,0.18796296296296294
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,25,7,5.4,1.0,5680.0,1051.8518518518515,0.47333333333333333,0.25419753086419744
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,35,7,2.9,1.0,12000.0,4137.931034482759,1.0,1.0
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,30,7,4.02,1.0,8840.0,2199.0049751243782,0.7366666666666667,0.5314262023217247
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,20,18,5.984999999999999,1.0,2932.65,490.00000000000006,0.2443875,0.11841666666666667
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,25,18,6.48,1.0,5248.319999999999,809.9259259259256,0.4373599999999999,0.19573209876543202
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,35,18,3.509,1.0,12342.0,3517.241379310345,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-MXC12J9E8 + PAW-TD20C1E5,30,18,4.864199999999999,1.0,8771.047999999999,1803.18407960199,0.7309206666666666,0.4357694859038142
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,20,7,6.3,1.0,4900.0,777.7777777777778,0.4083333333333333,0.18796296296296294
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,30,7,4.02,1.0,8840.0,2199.0049751243782,0.7366666666666667,0.5314262023217247
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,25,7,5.4,1.0,5680.0,1051.8518518518515,0.47333333333333333,0.25419753086419744
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,35,7,2.9,1.0,12000.0,4137.931034482759,1.0,1.0
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,20,18,5.984999999999999,1.0,2932.65,490.00000000000006,0.2443875,0.11841666666666667
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,30,18,4.864199999999999,1.0,8771.047999999999,1803.18407960199,0.7309206666666666,0.4357694859038142
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,25,18,6.48,1.0,5248.319999999999,809.9259259259256,0.4373599999999999,0.19573209876543202
Panasonic Marketing Europe GmbH,WH-MXC12J9E8,35,18,3.509,1.0,12342.0,3517.241379310345,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,20,7,8.93,1.0,630.0,70.54871220604703,0.21,0.09288913773796192
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,25,7,7.44,1.0,1420.0,190.86021505376343,0.47333333333333333,0.25129928315412187
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,35,7,3.95,1.0,3000.0,759.493670886076,1.0,1.0
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,30,7,5.37,1.0,2210.0,411.5456238361266,0.7366666666666667,0.5418684047175667
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,20,18,8.4835,1.0,377.05499999999995,44.44568868980963,0.125685,0.05852015677491601
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,25,18,8.928,1.0,1312.0800000000002,146.96236559139786,0.43736,0.19350044802867383
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,35,18,4.7795,1.0,3085.4999999999995,645.5696202531645,1.0284999999999997,0.85
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD03JE5,30,18,6.4977,1.0,2192.7619999999997,337.4674115456238,0.7309206666666666,0.44433209186840467
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5-1,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,35,7,3.47,1.0,4000.0,1152.7377521613832,1.0,1.0
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,30,7,5.12,1.0,2950.0,576.171875,0.7375,0.49982910156250004
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,25,7,7.31,1.0,1890.0,258.5499316005472,0.4725,0.2242920656634747
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,20,7,9.26,1.0,840.0,90.71274298056156,0.21,0.07869330453563715
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,35,18,4.1987000000000005,1.0,4114.0,979.8270893371757,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,30,18,6.1952,1.0,2926.99,472.4609375,0.7317475,0.40985986328125
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,25,18,8.771999999999998,1.0,1746.3599999999997,199.08344733242134,0.4365899999999999,0.1727048905608755
Panasonic Marketing Europe GmbH,WH-SDC0305J3E5 / WH-UD05JE5,20,18,8.796999999999999,1.0,502.73999999999995,57.14902807775378,0.125685,0.04957678185745141
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-SDC0709J3E5 / WH-UD09JE5,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,35,7,2.9,1.0,12000.0,4137.931034482759,1.0,1.0
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,20,7,6.3,1.0,4900.0,777.7777777777778,0.4083333333333333,0.18796296296296294
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,30,7,4.02,1.0,8840.0,2199.0049751243782,0.7366666666666667,0.5314262023217247
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,25,7,5.4,1.0,5680.0,1051.8518518518515,0.47333333333333333,0.25419753086419744
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,35,18,3.509,1.0,12342.0,3517.241379310345,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,20,18,5.984999999999999,1.0,2932.65,490.00000000000006,0.2443875,0.11841666666666667
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,30,18,4.864199999999999,1.0,8771.047999999999,1803.18407960199,0.7309206666666666,0.4357694859038142
Panasonic Marketing Europe GmbH,WH-MXC12J6E5 + PAW-TD30C1E5-HI,25,18,6.48,1.0,5248.319999999999,809.9259259259256,0.4373599999999999,0.19573209876543202
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,35,7,3.95,1.0,3000.0,759.493670886076,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,20,7,8.93,1.0,630.0,70.54871220604703,0.21,0.09288913773796192
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,30,7,5.37,1.0,2210.0,411.5456238361266,0.7366666666666667,0.5418684047175667
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,25,7,7.44,1.0,1420.0,190.86021505376343,0.47333333333333333,0.25129928315412187
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,35,18,4.7795,1.0,3085.4999999999995,645.5696202531645,1.0284999999999997,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,20,18,8.4835,1.0,377.05499999999995,44.44568868980963,0.125685,0.05852015677491601
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,30,18,6.4977,1.0,2192.7619999999997,337.4674115456238,0.7309206666666666,0.44433209186840467
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5UK / WH-UD03JE5,25,18,8.928,1.0,1312.0800000000002,146.96236559139786,0.43736,0.19350044802867383
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,30,7,5.12,1.0,2950.0,576.171875,0.7375,0.49982910156250004
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,25,7,7.31,1.0,1890.0,258.5499316005472,0.4725,0.2242920656634747
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,20,7,9.26,1.0,840.0,90.71274298056156,0.21,0.07869330453563715
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,35,7,3.47,1.0,4000.0,1152.7377521613832,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,30,18,6.1952,1.0,2926.99,472.4609375,0.7317475,0.40985986328125
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,25,18,8.771999999999998,1.0,1746.3599999999997,199.08344733242134,0.4365899999999999,0.1727048905608755
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,20,18,8.796999999999999,1.0,502.73999999999995,57.14902807775378,0.125685,0.04957678185745141
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD05JE5,35,18,4.1987000000000005,1.0,4114.0,979.8270893371757,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,35,7,3.95,1.0,3000.0,759.493670886076,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,20,7,8.93,1.0,630.0,70.54871220604703,0.21,0.09288913773796192
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,25,7,7.44,1.0,1420.0,190.86021505376343,0.47333333333333333,0.25129928315412187
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,30,7,5.37,1.0,2210.0,411.5456238361266,0.7366666666666667,0.5418684047175667
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,35,18,4.7795,1.0,3085.4999999999995,645.5696202531645,1.0284999999999997,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,20,18,8.4835,1.0,377.05499999999995,44.44568868980963,0.125685,0.05852015677491601
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,25,18,8.928,1.0,1312.0800000000002,146.96236559139786,0.43736,0.19350044802867383
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD03JE5,30,18,6.4977,1.0,2192.7619999999997,337.4674115456238,0.7309206666666666,0.44433209186840467
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD09JE5-1,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,35,7,3.47,1.0,4000.0,1152.7377521613832,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,30,7,5.12,1.0,2950.0,576.171875,0.7375,0.49982910156250004
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,20,7,9.26,1.0,840.0,90.71274298056156,0.21,0.07869330453563715
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,25,7,7.31,1.0,1890.0,258.5499316005472,0.4725,0.2242920656634747
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,35,18,4.1987000000000005,1.0,4114.0,979.8270893371757,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,30,18,6.1952,1.0,2926.99,472.4609375,0.7317475,0.40985986328125
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,20,18,8.796999999999999,1.0,502.73999999999995,57.14902807775378,0.125685,0.04957678185745141
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD05JE5,25,18,8.771999999999998,1.0,1746.3599999999997,199.08344733242134,0.4365899999999999,0.1727048905608755
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD09JE5-1,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,20,7,9.26,1.0,840.0,90.71274298056156,0.21,0.07869330453563715
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,30,7,5.12,1.0,2950.0,576.171875,0.7375,0.49982910156250004
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,25,7,7.31,1.0,1890.0,258.5499316005472,0.4725,0.2242920656634747
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,35,7,3.47,1.0,4000.0,1152.7377521613832,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,20,18,8.796999999999999,1.0,502.73999999999995,57.14902807775378,0.125685,0.04957678185745141
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,30,18,6.1952,1.0,2926.99,472.4609375,0.7317475,0.40985986328125
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,25,18,8.771999999999998,1.0,1746.3599999999997,199.08344733242134,0.4365899999999999,0.1727048905608755
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD05JE5,35,18,4.1987000000000005,1.0,4114.0,979.8270893371757,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,35,7,3.95,1.0,3000.0,759.493670886076,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,30,7,5.37,1.0,2210.0,411.5456238361266,0.7366666666666667,0.5418684047175667
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,20,7,8.93,1.0,630.0,70.54871220604703,0.21,0.09288913773796192
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,25,7,7.44,1.0,1420.0,190.86021505376343,0.47333333333333333,0.25129928315412187
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,35,18,4.7795,1.0,3085.4999999999995,645.5696202531645,1.0284999999999997,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,30,18,6.4977,1.0,2192.7619999999997,337.4674115456238,0.7309206666666666,0.44433209186840467
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,20,18,8.4835,1.0,377.05499999999995,44.44568868980963,0.125685,0.05852015677491601
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5C / WH-UD03JE5,25,18,8.928,1.0,1312.0800000000002,146.96236559139786,0.43736,0.19350044802867383
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5B / WH-UD09JE5-1,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,35,7,3.95,1.0,3000.0,759.493670886076,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,30,7,5.37,1.0,2210.0,411.5456238361266,0.7366666666666667,0.5418684047175667
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,25,7,7.44,1.0,1420.0,190.86021505376343,0.47333333333333333,0.25129928315412187
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,20,7,8.93,1.0,630.0,70.54871220604703,0.21,0.09288913773796192
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,35,18,4.7795,1.0,3085.4999999999995,645.5696202531645,1.0284999999999997,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,30,18,6.4977,1.0,2192.7619999999997,337.4674115456238,0.7309206666666666,0.44433209186840467
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,25,18,8.928,1.0,1312.0800000000002,146.96236559139786,0.43736,0.19350044802867383
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5ANC / WH-UD03JE5,20,18,8.4835,1.0,377.05499999999995,44.44568868980963,0.125685,0.05852015677491601
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5-1,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,25,7,5.91,1.0,3320.0,561.7597292724196,0.4742857142857143,0.2367416001933768
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,30,7,4.0,1.0,5160.0,1290.0,0.7371428571428571,0.5436428571428571
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,35,7,2.95,1.0,7000.0,2372.8813559322034,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,20,7,7.54,1.0,1470.0,194.9602122015915,0.21,0.08216180371352785
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,25,18,7.092,1.0,3067.6799999999994,432.5549915397631,0.4382399999999999,0.18229103214890016
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,30,18,4.84,1.0,5119.7519999999995,1057.8,0.7313931428571427,0.4457871428571428
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,35,18,3.5695,1.0,7199.5,2016.9491525423728,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD09JE5,20,18,7.162999999999999,1.0,879.7949999999998,122.82493368700264,0.125685,0.051761936339522543
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,20,7,9.26,1.0,840.0,90.71274298056156,0.21,0.07869330453563715
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,30,7,5.12,1.0,2950.0,576.171875,0.7375,0.49982910156250004
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,35,7,3.47,1.0,4000.0,1152.7377521613832,1.0,1.0
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,25,7,7.31,1.0,1890.0,258.5499316005472,0.4725,0.2242920656634747
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,20,18,8.796999999999999,1.0,502.73999999999995,57.14902807775378,0.125685,0.04957678185745141
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,30,18,6.1952,1.0,2926.99,472.4609375,0.7317475,0.40985986328125
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,35,18,4.1987000000000005,1.0,4114.0,979.8270893371757,1.0285,0.85
Panasonic Marketing Europe GmbH,WH-ADC0309J3E5 / WH-UD05JE5,25,18,8.771999999999998,1.0,1746.3599999999997,199.08344733242134,0.4365899999999999,0.1727048905608755
