Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,30,5300,6.41,827
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,30,5300,6.41,827
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,30,5300,6.41,827
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,10.0,EN 14825,average,12,30,5300,6.41,827
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49.0,36.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
