Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,-7,34,9440,4.19,2253
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,-7,52,9270,3.12,2971
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,2,30,6020,5.51,1093
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,2,42,5550,4.13,1344
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,7,27,3800,5.99,634
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,7,36,3650,4.77,765
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,12,24,2640,6.21,425
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,12,30,2770,4.95,560
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,-7,34,9440,4.19,2253
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,-7,52,9270,3.12,2971
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,2,30,6020,5.51,1093
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,2,42,5550,4.13,1344
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,7,27,3800,5.99,634
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,7,36,3650,4.77,765
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,12,24,2640,6.21,425
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,12,30,2770,4.95,560
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,4.43,EN 14825,average,-7,34,3850,2.98,1292
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,3.02,EN 14825,average,-7,52,2620,1.88,1394
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,4.43,EN 14825,average,2,30,2320,4.0,580
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,3.02,EN 14825,average,2,42,1760,3.4,518
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,4.43,EN 14825,average,7,27,2600,6.9,377
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,3.02,EN 14825,average,7,36,2400,5.07,473
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,4.43,EN 14825,average,12,24,3470,9.74,356
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35.0,60.0,R410a,2.5,17,3.02,EN 14825,average,12,30,3260,7.88,414
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.13,EN 14825,average,-7,34,4510,2.8,1611
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.39,EN 14825,average,-7,52,4770,1.93,2472
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.13,EN 14825,average,2,30,2990,4.44,673
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.39,EN 14825,average,2,42,2910,3.18,915
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.13,EN 14825,average,7,27,2960,6.39,463
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.39,EN 14825,average,7,36,2470,4.86,508
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.13,EN 14825,average,12,24,3430,7.14,480
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35.0,62.0,R410a,2.5,17,5.39,EN 14825,average,12,30,3240,5.95,545
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,-7,34,12260,3.34,3671
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,-7,52,11950,2.66,4492
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,2,30,7620,4.79,1591
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,2,42,7850,4.06,1933
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,7,27,5380,5.14,1047
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,7,36,5320,4.16,1279
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,12,24,4500,7.57,594
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,12,30,4560,7.09,643
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,-7,34,12260,3.34,3671
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,-7,52,11950,2.66,4492
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,2,30,7620,4.79,1591
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,2,42,7850,4.06,1933
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,7,27,5380,5.14,1047
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,7,36,5320,4.16,1279
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,28,13.23,EN 14825,average,12,24,4500,7.57,594
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0.0,63.0,R410a,3.5,25,13.88,EN 14825,average,12,30,4560,7.09,643
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.93,EN 14825,average,-7,34,9670,2.64,3663
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.02,EN 14825,average,-7,52,8860,2.0,4430
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.93,EN 14825,average,2,30,6100,4.38,1393
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.02,EN 14825,average,2,42,5450,3.41,1598
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.93,EN 14825,average,7,27,4059,6.19,656
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.02,EN 14825,average,7,36,3480,4.94,704
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.93,EN 14825,average,12,24,4750,7.62,623
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.5,19,10.02,EN 14825,average,12,30,4080,6.01,679
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,-7,34,8860,5.24,1691
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,-7,52,9000,3.51,2564
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,2,30,8850,5.56,1592
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,2,42,8900,4.01,2219
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,7,27,8840,5.89,1501
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,7,36,8900,4.41,2018
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,12,24,8830,6.27,1408
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,12,30,8900,4.9,1816
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,-7,34,8860,5.24,1691
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,-7,52,9000,3.51,2564
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,2,30,8850,5.56,1592
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,2,42,8900,4.01,2219
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,7,27,8840,5.89,1501
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,7,36,8900,4.41,2018
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,8.87,EN 14825,average,12,24,8830,6.27,1408
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.4,7,10.0,EN 14825,average,12,30,8900,4.9,1816
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.2,EN 14825,average,-7,34,4540,3.04,1493
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.6,EN 14825,average,-7,52,5040,1.95,2585
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.2,EN 14825,average,2,30,2700,5.0,540
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.6,EN 14825,average,2,42,2890,3.51,823
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.2,EN 14825,average,7,27,1780,6.67,267
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.6,EN 14825,average,7,36,1890,4.99,379
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.2,EN 14825,average,12,24,1830,8.54,214
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35.0,54.0,R32,1.3,11,5.6,EN 14825,average,12,30,1740,6.33,275
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,18.3,EN 14825,average,-7,34,18340,5.66,3240
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,16.3,EN 14825,average,-7,52,16600,3.63,4573
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,18.3,EN 14825,average,2,30,18560,6.03,3078
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,16.3,EN 14825,average,2,42,17600,4.61,3818
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,18.3,EN 14825,average,7,27,18760,6.39,2936
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,16.3,EN 14825,average,7,36,18200,5.4,3370
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,18.3,EN 14825,average,12,24,18960,6.72,2821
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53.0,,R407c,4.3,10,16.3,EN 14825,average,12,30,18800,6.37,2951
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
