Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,17.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.5,EN 14825,average,12,30,7400,6.31,1173
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,-7,34,5280,3.57,1479
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,-7,52,4200,2.21,1900
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,2,30,3110,4.64,670
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,2,42,2670,3.46,772
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,7,27,2600,5.65,460
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,7,36,2510,4.18,600
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,12,24,3070,3.57,860
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,12,30,3000,5.66,530
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,-7,34,5280,3.57,1479
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,-7,52,4200,2.21,1900
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,2,30,3110,4.64,670
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,2,42,2670,3.46,772
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,7,27,2600,5.65,460
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,7,36,2510,4.18,600
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,5.97,EN 14825,average,12,24,3070,3.57,860
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,,,R410a,4.0,35,4.75,EN 14825,average,12,30,3000,5.66,530
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,12,30,7600,6.02,1262
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,12,30,7600,6.02,1262
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,-7,34,10520,2.88,3653
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,-7,52,11290,2.05,5507
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,2,30,6500,4.15,1566
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,2,42,7310,3.14,2328
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,7,27,4120,5.74,718
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,7,36,4960,4.25,1167
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,12,24,2230,5.4,413
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,12,30,2370,4.94,480
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,-7,34,12470,2.84,4391
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,-7,52,12180,2.05,5941
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,2,30,7480,4.19,1785
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,2,42,7840,3.18,2465
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,7,27,2230,5.3,421
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,7,36,2570,5.14,500
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,12,24,2230,5.3,421
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,12,30,2570,5.14,500
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,-7,34,14150,2.72,5202
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,-7,52,12900,2.04,6324
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,2,30,8920,4.17,2139
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,2,42,8250,3.21,2570
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,7,27,5640,5.86,962
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,7,36,5450,4.32,1262
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,12,24,2470,6.28,393
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,12,30,2570,5.12,502
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,10.0,EN 14825,average,-7,34,9100,2.74,3321
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,11.0,EN 14825,average,-7,52,9700,1.93,5026
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,10.0,EN 14825,average,2,30,5300,4.1,1293
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,11.0,EN 14825,average,2,42,6200,3.12,1987
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,10.0,EN 14825,average,7,27,3500,5.9,593
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,11.0,EN 14825,average,7,36,4200,4.63,907
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,10.0,EN 14825,average,12,24,1400,4.4,318
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,,67.0,R410a,3.6,17,11.0,EN 14825,average,12,30,2700,5.26,513
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,-7,34,11400,2.92,3904
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,11.0,EN 14825,average,-7,52,9700,1.93,5026
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,2,30,6700,4.25,1576
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,11.0,EN 14825,average,2,42,6200,3.12,1987
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,7,27,4400,6.42,685
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,11.0,EN 14825,average,7,36,4200,4.63,907
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,12,24,2000,6.48,309
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,11.0,EN 14825,average,12,30,2700,5.26,513
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,-7,34,12800,2.78,4604
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,-7,52,11700,2.05,5707
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,2,30,7800,4.09,1907
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,2,42,7300,3.09,2362
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,7,27,4800,6.12,784
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,7,36,4600,4.53,1015
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,12,24,3100,8.83,351
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,13.0,EN 14825,average,12,30,2300,5.28,436
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,16.0,EN 14825,average,-7,34,13500,2.78,4856
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,-7,52,12300,2.02,6089
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,16.0,EN 14825,average,2,30,9000,3.99,2256
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,2,42,7900,3.05,2590
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,16.0,EN 14825,average,7,27,6100,6.12,997
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,7,36,5100,4.57,1116
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,16.0,EN 14825,average,12,24,3100,7.84,395
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,,,R410a,3.6,17,14.0,EN 14825,average,12,30,2100,4.77,440
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,-7,34,6300,3.28,1921
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,-7,52,5800,2.21,2624
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,2,30,7800,4.09,1907
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,2,42,7500,3.25,2308
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,7,27,8500,4.81,1767
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,7,36,8500,4.2,2024
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,12,24,11500,6.21,1852
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,12,30,11500,6.21,1852
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,-7,34,6300,3.28,1921
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,-7,52,5800,2.21,2624
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,2,30,7800,4.09,1907
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,2,42,7500,3.25,2308
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,7,27,8500,4.81,1767
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,7,36,8500,4.2,2024
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.85,EN 14825,average,12,24,11500,6.21,1852
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,1.1,15,8.28,EN 14825,average,12,30,11500,6.21,1852
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,-7,34,10520,2.88,3653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,-7,52,11290,2.05,5507
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,2,30,6500,4.15,1566
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,2,42,7310,3.14,2328
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,7,27,4120,5.74,718
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,7,36,4960,4.25,1167
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,12,24,2230,5.4,413
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,12,30,2370,4.94,480
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,-7,34,12470,2.84,4391
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,-7,52,12180,2.05,5941
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,2,30,7480,4.19,1785
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,2,42,7840,3.18,2465
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,7,27,5040,5.99,841
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,7,36,5210,4.29,1214
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,12,24,2230,5.3,421
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,12,30,2570,5.14,500
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,-7,34,14150,2.72,5202
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,-7,52,12900,2.04,6324
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,2,30,8920,4.17,2139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,2,42,8250,3.21,2570
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,7,27,5640,5.86,962
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,7,36,5450,4.32,1262
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,12,24,2470,6.28,393
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,12,30,2570,5.12,502
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44.0,,Other,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
