Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,12,30,2400,5.34,449
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,12,30,2400,5.34,449
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,12,30,2400,6.37,377
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,10.0,EN 14825,average,-7,34,10300,4.81,2141
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,9.0,EN 14825,average,-7,52,9500,3.03,3135
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,10.0,EN 14825,average,2,30,10400,5.14,2023
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,9.0,EN 14825,average,2,42,9800,3.55,2761
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,10.0,EN 14825,average,7,27,10500,5.47,1920
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,9.0,EN 14825,average,7,36,10000,3.95,2532
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,10.0,EN 14825,average,12,24,10600,5.84,1815
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50.0,0.0,R410a,2.13,10,9.0,EN 14825,average,12,30,10200,4.43,2302
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,30,4000,5.14,778
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,30,4000,5.14,778
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,-7,34,10520,2.88,3653
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,-7,52,11290,2.05,5507
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,2,30,6500,4.15,1566
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,2,42,7310,3.14,2328
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,7,27,4120,5.74,718
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,7,36,4960,4.25,1167
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,12,24,2230,5.4,413
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,12,30,2370,4.94,480
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,-7,34,14150,2.72,5202
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,-7,52,12900,2.04,6324
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,2,30,8920,4.17,2139
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,2,42,8250,3.21,2570
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,7,27,5640,5.86,962
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,7,36,5450,4.32,1262
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,12,24,2470,6.28,393
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,12,30,2570,5.12,502
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,,,R32,1.27,10,7.0,EN 14825,average,12,30,3300,6.26,527
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,6.0,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,63.0,R410a,1.5,11,5.0,EN 14825,average,12,30,2060,6.9,299
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
