Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,-7,34,10700,2.98,3591
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,-7,52,10300,2.1,4905
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,2,30,6500,4.2,1548
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,2,42,6200,3.21,1931
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,7,27,5800,5.98,970
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,7,36,5700,4.19,1360
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,12,24,6700,8.16,821
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,12,30,6600,6.17,1070
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,-7,34,10700,2.98,3591
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,-7,52,10300,2.1,4905
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,2,30,6500,4.2,1548
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,2,42,6200,3.21,1931
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,7,27,5800,5.98,970
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,7,36,5700,4.19,1360
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,12,24,6700,8.16,821
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68.0,R32,3.6,19,12.0,EN 14825,average,12,30,6600,6.17,1070
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,12,30,2600,5.88,442
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,12,30,2600,5.88,442
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,6.0,EN 14825,average,-7,34,5800,4.87,1191
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,5.0,EN 14825,average,-7,52,5300,2.94,1803
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,6.0,EN 14825,average,2,30,5900,5.24,1126
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,5.0,EN 14825,average,2,42,5500,3.49,1576
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,6.0,EN 14825,average,7,27,6000,5.61,1070
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,5.0,EN 14825,average,7,36,5600,3.92,1429
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,6.0,EN 14825,average,12,24,6000,6.03,995
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43.0,0.0,R410a,1.4,9,5.0,EN 14825,average,12,30,5700,4.44,1284
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,-7,34,7760,3.53,2198
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,-7,52,7520,2.41,3120
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,2,30,4490,4.97,903
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,2,42,4610,3.81,1210
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,7,27,4810,5.94,810
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,7,36,4720,4.76,992
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,12,24,5560,7.35,756
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,,,R407c,2.7,12,8.5,EN 14825,average,12,30,5550,6.15,902
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,-7,34,7700,4.56,1689
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,-7,52,6800,2.66,2556
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,2,30,7800,4.93,1582
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,2,42,7100,3.19,2226
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,7,27,7800,5.31,1469
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,7,36,7300,3.6,2028
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,12,24,7900,5.74,1376
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,12,30,7500,4.11,1825
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,34,12800,2.98,4295
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,52,13800,2.48,5565
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,30,9000,6.66,1351
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,34,12800,2.98,4295
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,52,13800,2.48,5565
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,30,9000,6.66,1351
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,10.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,70.0,R410a,3.5,22,8.0,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,11.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47.0,73.0,R410a,3.5,22,9.0,EN 14825,average,12,30,5000,5.52,906
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,-7,34,7100,3.05,2328
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,-7,52,7300,2.39,3054
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,2,30,4700,4.57,1028
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,2,42,4700,3.85,1221
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,7,27,3100,5.86,529
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,7,36,2900,4.48,647
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,12,24,3600,7.22,499
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,12,30,3300,5.3,623
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,-7,34,7100,3.05,2328
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,-7,52,7300,2.39,3054
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,2,30,4700,4.57,1028
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,2,42,4700,3.85,1221
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,7,27,3100,5.86,529
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,7,36,2900,4.48,647
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,12,24,3600,7.22,499
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,12,30,3300,5.3,623
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,-7,34,6020,2.9,2076
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,2,30,3890,4.35,894
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,7,27,3500,6.6,530
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,12,24,3390,6.78,500
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,2,30,5220,4.35,1200
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,7,27,3500,6.6,530
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,9.19,EN 14825,average,12,24,3390,6.78,500
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,21.95,EN 14825,average,-7,34,19410,2.65,7325
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,23.02,EN 14825,average,-7,52,20360,1.99,10231
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,21.95,EN 14825,average,2,30,16370,3.59,4560
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,23.02,EN 14825,average,2,42,16379,2.94,5571
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,21.95,EN 14825,average,7,27,17990,4.05,4442
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,23.02,EN 14825,average,7,36,18360,3.51,5231
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,21.95,EN 14825,average,12,24,23010,5.28,4358
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,,68.0,Other,10.0,38,23.02,EN 14825,average,12,30,23480,4.72,4975
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,21.95,EN 14825,average,-7,34,19410,2.65,7325
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,23.02,EN 14825,average,-7,52,20360,1.99,10231
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,21.95,EN 14825,average,2,30,16370,3.59,4560
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,23.02,EN 14825,average,2,42,16379,2.94,5571
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,21.95,EN 14825,average,7,27,17990,4.05,4442
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,23.02,EN 14825,average,7,36,18360,3.51,5231
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,21.95,EN 14825,average,12,24,23010,5.28,4358
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68.0,68.0,Other,10.0,38,23.02,EN 14825,average,12,30,23480,4.72,4975
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,-7,34,4300,3.12,1378
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,-7,52,4200,2.16,1944
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,2,30,2700,4.68,577
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,7,27,1500,5.42,277
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,7,36,1500,4.31,348
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,12,24,1600,7.57,211
