Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.15,17,5.0,EN 14825,average,12,30,1500,5.91,254
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,12,30,13100,4.54,2885
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,13.0,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51.0,,R410a,2.3,9,12.0,EN 14825,average,12,30,13100,4.54,2885
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,12,30,13100,4.54,2885
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,13.0,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53.0,,R410a,2.3,9,12.0,EN 14825,average,12,30,13100,4.54,2885
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,-7,34,12600,4.67,2698
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,-7,52,11600,2.98,3893
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,2,30,12700,4.88,2602
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,2,42,12000,3.45,3478
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,7,27,12800,5.08,2520
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,7,36,12200,3.89,3136
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,12,24,12900,5.27,2448
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,12,30,12400,4.32,2870
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,-7,34,6200,4.71,1316
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,-7,52,4800,3.18,1509
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,2,30,6300,4.91,1283
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,2,42,5300,3.69,1436
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,7,27,6500,5.09,1277
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,7,36,5600,4.02,1393
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,12,24,6700,5.14,1304
Kaukora,Star-6,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,12,30,6000,4.29,1399
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,-7,34,6200,4.71,1316
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,-7,52,4800,3.18,1509
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,2,30,6300,4.91,1283
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,2,42,5300,3.69,1436
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,7,27,6500,5.09,1277
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,7,36,5600,4.02,1393
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,12,24,6700,5.14,1304
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,12,30,6000,4.29,1399
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.9,EN 14825,average,-7,34,7530,2.97,2535
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.35,EN 14825,average,-7,52,6980,2.03,3438
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.9,EN 14825,average,2,30,9540,3.78,2524
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.35,EN 14825,average,2,42,9410,3.11,3026
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.9,EN 14825,average,7,27,10430,4.69,2224
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.35,EN 14825,average,7,36,10400,4.04,2574
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.9,EN 14825,average,12,24,12190,5.15,2367
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,,,R407c,4.8,10,9.35,EN 14825,average,12,30,12170,5.02,2424
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.9,EN 14825,average,-7,34,7530,2.97,2535
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.35,EN 14825,average,-7,52,6980,2.03,3438
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.9,EN 14825,average,2,30,9540,3.78,2524
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.35,EN 14825,average,2,42,9410,3.11,3026
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.9,EN 14825,average,7,27,10430,4.69,2224
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.35,EN 14825,average,7,36,10400,4.04,2574
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.9,EN 14825,average,12,24,12190,5.15,2367
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50.0,58.0,R407c,4.8,10,9.35,EN 14825,average,12,30,12170,5.02,2424
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,5.0,EN 14825,average,-7,34,4100,2.85,1439
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,-7,52,5900,2.0,2950
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,5.0,EN 14825,average,2,30,2400,4.53,530
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,2,42,3700,3.18,1164
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,5.0,EN 14825,average,7,27,1700,6.09,279
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,7,36,2500,4.52,553
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,5.0,EN 14825,average,12,24,1300,8.95,145
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,12,30,1100,5.09,216
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,66.0,R410a,2.4,16,7.0,EN 14825,average,-7,34,5800,2.8,2071
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,-7,52,5900,2.0,2950
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,66.0,R410a,2.4,16,7.0,EN 14825,average,2,30,3600,4.18,861
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,2,42,3700,3.18,1164
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,66.0,R410a,2.4,16,7.0,EN 14825,average,7,27,2300,6.39,360
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,7,36,2500,4.52,553
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,66.0,R410a,2.4,16,7.0,EN 14825,average,12,24,1400,9.24,152
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,,64.0,R410a,2.4,16,7.0,EN 14825,average,12,30,1100,5.09,216
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,-7,34,7830,2.43,3222
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,-7,52,7700,1.98,3889
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,2,30,4950,3.7,1338
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,2,42,4900,3.02,1623
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,7,27,3180,6.11,520
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,7,36,3200,4.67,685
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,12,24,1510,7.47,202
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,,,R410a,2.4,16,9.0,EN 14825,average,12,30,1400,6.16,227
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,30,5300,6.58,805
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,30,5300,6.58,805
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,30,5300,6.58,805
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,,,R32,3.8,23,11.0,EN 14825,average,12,30,5300,6.58,805
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,12,30,2800,6.71,417
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,12,30,2800,6.71,417
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,12,30,2800,6.71,417
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,5.0,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,61.0,R410a,1.3,10,4.6,EN 14825,average,12,30,2800,6.71,417
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.5,EN 14825,average,-7,34,11060,3.32,3331
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.43,EN 14825,average,-7,52,11000,2.61,4215
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.5,EN 14825,average,2,30,6730,5.08,1325
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.43,EN 14825,average,2,42,6900,3.87,1783
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.5,EN 14825,average,7,27,4330,6.42,674
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.43,EN 14825,average,7,36,4410,4.74,930
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.5,EN 14825,average,12,24,4530,7.65,592
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,,57.0,R410a,4.27,24,12.43,EN 14825,average,12,30,4450,6.35,701
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,34,11500,4.7,2447
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,52,10800,3.3,3273
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,30,11600,4.94,2348
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,42,11100,3.8,2921
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,27,11700,5.1,2294
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,36,11300,4.1,2756
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,24,11800,5.14,2296
Kaukora,Star-12,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,30,11500,4.4,2614
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,34,11500,4.7,2447
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,52,10800,3.3,3273
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,30,11600,4.94,2348
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,42,11100,3.8,2921
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,27,11700,5.1,2294
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,36,11300,4.1,2756
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,24,11800,5.14,2296
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,30,11500,4.4,2614
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,12,30,9000,6.66,1351
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8600,2.9,2966
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7800,2.09,3732
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.48,1339
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4700,3.59,1309
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3400,5.44,625
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.29,746
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.34,442
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2800,5.5,509
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8600,2.9,2966
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7800,2.09,3732
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.48,1339
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4700,3.59,1309
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3400,5.44,625
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.29,746
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.34,442
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2800,5.5,509
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8600,2.9,2966
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7800,2.09,3732
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.48,1339
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4700,3.59,1309
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3400,5.44,625
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.29,746
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.34,442
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2800,5.5,509
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8800,2.76,3188
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8200,1.96,4184
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.34,1382
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,2,42,5100,3.56,1433
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3500,5.35,654
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.38,731
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.35,441
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.56,486
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8800,2.76,3188
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8200,1.96,4184
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.34,1382
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,2,42,5100,3.56,1433
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3500,5.35,654
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.38,731
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.35,441
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.56,486
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8800,2.76,3188
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8200,1.96,4184
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.34,1382
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,2,42,5100,3.56,1433
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3500,5.35,654
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.38,731
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.35,441
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.56,486
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,9000,2.65,3396
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,-7,52,8700,2.01,4328
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.26,1408
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,2,42,5500,3.54,1554
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3700,5.95,622
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,7,36,3300,4.38,753
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.07,461
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,12,30,2800,5.67,494
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,9000,2.65,3396
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,-7,52,8700,2.01,4328
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.26,1408
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,2,42,5500,3.54,1554
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3700,5.95,622
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,7,36,3300,4.38,753
