Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.07,461
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,12,30,2800,5.67,494
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,9000,2.65,3396
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,-7,52,8700,2.01,4328
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,2,30,6000,4.26,1408
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,2,42,5500,3.54,1554
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3700,5.95,622
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,7,36,3300,4.38,753
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2800,6.07,461
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,69.0,R410a,2.7,17,10.0,EN 14825,average,12,30,2800,5.67,494
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,30,5300,6.6,803
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,30,5300,6.6,803
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,30,5300,6.6,803
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,12.0,EN 14825,average,12,30,5300,6.6,803
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,-7,34,5350,3.87,1382
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,-7,52,4450,2.89,1540
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,2,30,3280,4.68,701
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,2,42,2730,3.6,758
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,7,27,2100,5.26,399
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,7,36,2009,4.14,485
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,12,24,1240,5.44,228
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,12,30,1160,4.48,259
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,-7,34,11220,5.16,2174
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,-7,52,11400,3.38,3373
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,2,30,11200,5.49,2040
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,2,42,11300,3.89,2905
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,7,27,11190,5.85,1913
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,7,36,11300,4.3,2628
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,12,24,11170,6.26,1784
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,12,30,11200,4.8,2333
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,-7,34,11220,5.16,2174
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,-7,52,11400,3.38,3373
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,2,30,11200,5.49,2040
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,2,42,11300,3.89,2905
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,7,27,11190,5.85,1913
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,7,36,11300,4.3,2628
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,11.23,EN 14825,average,12,24,11170,6.26,1784
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50.0,,R410a,2.5,7,13.0,EN 14825,average,12,30,11200,4.8,2333
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,30,4000,5.7,702
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,-7,34,4300,2.6,1654
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,-7,52,4700,1.88,2500
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,2,30,2600,4.84,537
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,2,42,2800,3.26,859
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,7,27,1700,6.91,246
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,7,36,1800,4.72,381
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,12,24,2700,7.72,350
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,12,30,2700,6.47,417
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,-7,34,4300,2.6,1654
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,-7,52,4700,1.88,2500
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,2,30,2600,4.84,537
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,2,42,2800,3.26,859
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,7,27,1700,6.91,246
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,7,36,1800,4.72,381
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,12,24,2700,7.72,350
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,12,30,2700,6.47,417
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,12,30,7000,4.8,1458
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,12.0,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,4.0,24,10.0,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,11.0,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49.0,,R410a,4.0,35,10.0,EN 14825,average,12,30,6100,7.32,833
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,-7,34,59500,4.42,13462
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,-7,52,54800,3.17,17287
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,2,30,60100,4.59,13094
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,2,42,56600,3.62,15635
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,7,27,30500,4.87,6263
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,7,36,29200,4.06,7192
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,12,24,30800,4.91,6273
Kaukora,Star-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,12,30,29800,4.31,6914
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,,,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,-7,34,18580,4.8,3871
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,-7,52,18580,3.31,5613
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,2,30,11770,5.54,2125
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,2,42,11780,4.31,2733
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,7,27,11760,5.65,2081
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,7,36,11770,4.61,2553
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,12,24,11740,5.67,2071
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,12,30,11760,4.88,2410
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
