Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
