Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,30,1370,4.59,298
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,30,1370,4.59,298
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,30,1370,4.59,298
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41.0,,R32,1.7,15,8.5,EN 14825,average,12,30,1370,4.59,298
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,6.8,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27.0,57.0,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,,,R410a,2.0,17,7.55,EN 14825,average,12,30,3300,5.98,552
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,4.4,EN 14825,average,-7,52,3890,2.17,1793
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,4.4,EN 14825,average,2,42,2380,3.3,721
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,4.4,EN 14825,average,7,36,2950,4.41,669
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,56.0,R32,1.5,14,4.4,EN 14825,average,12,30,1320,5.66,233
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,5.7,EN 14825,average,-7,52,5050,2.17,2327
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,5.7,EN 14825,average,2,42,3120,3.51,889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,5.7,EN 14825,average,7,36,2090,4.54,460
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,58.0,R32,1.5,14,5.7,EN 14825,average,12,30,1280,5.59,229
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,12,30,1500,5.97,251
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,12,30,1500,5.97,251
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.4,EN 14825,average,-7,34,5050,2.61,1935
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.1,EN 14825,average,-7,52,4400,2.0,2200
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.4,EN 14825,average,2,30,2860,4.05,706
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.1,EN 14825,average,2,42,2800,3.06,915
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.4,EN 14825,average,7,27,3970,5.74,692
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.1,EN 14825,average,7,36,3800,4.1,927
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.4,EN 14825,average,12,24,4560,6.98,653
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.8,6,4.1,EN 14825,average,12,30,4500,5.19,867
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,62.0,EN 14825,average,-7,34,54850,4.52,12135
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,63.0,EN 14825,average,-7,52,55730,3.36,16586
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,62.0,EN 14825,average,2,30,33620,5.28,6367
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,63.0,EN 14825,average,2,42,33900,4.21,8052
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,62.0,EN 14825,average,7,27,33560,5.4,6215
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,63.0,EN 14825,average,7,36,33780,4.5,7507
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,62.0,EN 14825,average,12,24,33510,5.49,6104
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67.0,,R410a,9.3,25,63.0,EN 14825,average,12,30,33680,4.74,7105
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
