Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,-7,34,5170,4.7,1100
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,-7,52,4630,3.01,1538
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,2,30,3150,5.56,567
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,2,42,2820,3.91,721
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,7,27,2020,6.2,326
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,7,36,1810,4.59,394
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,12,24,2120,6.09,348
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,12,30,1970,4.63,425
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,-7,34,5170,4.7,1100
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,-7,52,4630,3.01,1538
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,2,30,3150,5.56,567
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,2,42,2820,3.91,721
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,7,27,2020,6.2,326
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,7,36,1810,4.59,394
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,6.0,EN 14825,average,12,24,2120,6.09,348
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35.0,,R410a,1.35,11,5.0,EN 14825,average,12,30,1970,4.63,425
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36.0,,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,5.91,389
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,-7,34,4000,3.26,1227
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,-7,52,4260,2.1,2029
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,2,30,2370,4.7,504
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,7,27,1630,5.78,282
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,12,30,1270,5.53,230
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,-7,34,5230,3.09,1693
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,-7,52,5170,2.09,2474
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,2,30,3200,4.58,699
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,7,27,2210,7.18,308
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,12,30,1270,5.53,230
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,-7,34,4000,3.26,1227
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,-7,52,4260,2.1,2029
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,2,30,2370,4.7,504
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,7,27,1630,5.78,282
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,4.52,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,61.0,R32,1.55,15,5.41,EN 14825,average,12,30,1270,5.53,230
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,-7,34,5230,3.09,1693
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,-7,52,5170,2.09,2474
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,2,30,3200,4.58,699
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,7,27,2210,7.18,308
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.91,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,62.0,R32,1.55,15,5.84,EN 14825,average,12,30,1270,5.53,230
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
