Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.7,612
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.7,612
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.7,612
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,65.0,R410a,2.5,60,10.0,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,10.0,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,64.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44.0,63.0,R410a,2.5,60,9.0,EN 14825,average,12,30,4100,6.7,612
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,84.67,EN 14825,average,-7,34,74900,4.26,17582
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,79.0,EN 14825,average,-7,52,69880,3.0,23293
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,84.67,EN 14825,average,2,30,45590,5.14,8870
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,79.0,EN 14825,average,2,42,42540,4.08,10426
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,84.67,EN 14825,average,7,27,29310,5.81,5045
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,79.0,EN 14825,average,7,36,27350,4.94,5536
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,84.67,EN 14825,average,12,24,24370,5.65,4313
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,9.0,11,79.0,EN 14825,average,12,30,24080,5.16,4667
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,-7,34,67200,4.62,14545
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,-7,52,62800,2.94,21361
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,2,30,67700,4.93,13732
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,2,42,64500,3.44,18750
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,7,27,68200,5.25,12990
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,7,36,65500,3.82,17147
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,12,24,68700,5.61,12246
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,12,30,66500,4.28,15537
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,-7,34,40100,4.62,8680
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,-7,52,38200,3.33,11471
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,2,30,40300,4.78,8431
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,2,42,39100,3.79,10317
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,7,27,20300,5.11,3973
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,7,36,19900,4.21,4727
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,12,24,20400,5.09,4008
Nibe,F1345-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,12,30,20100,4.51,4457
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,-7,34,12000,2.88,4167
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,-7,52,11500,2.09,5502
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,2,30,7300,4.33,1686
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,2,42,6900,3.06,2255
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,7,27,5700,5.83,978
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,7,36,5500,4.11,1338
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,12,24,6700,8.12,825
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,12,30,6600,6.3,1048
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,-7,34,12000,2.88,4167
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,-7,52,11500,2.09,5502
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,2,30,7300,4.33,1686
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,2,42,6900,3.06,2255
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,7,27,5700,5.83,978
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,7,36,5500,4.11,1338
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,14.0,EN 14825,average,12,24,6700,8.12,825
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68.0,R32,4.0,19,13.0,EN 14825,average,12,30,6600,6.3,1048
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,-7,34,7280,3.07,2371
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,-7,52,6700,2.03,3300
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,2,30,4710,4.78,985
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,2,42,4340,3.4,1276
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,7,27,2730,6.73,406
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,7,36,2770,4.47,620
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,12,24,1570,8.53,184
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,12,30,1270,5.04,252
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,-7,34,8410,3.17,2653
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,-7,52,7520,2.25,3342
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,2,30,5320,4.71,1130
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,2,42,4910,3.49,1407
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,7,27,3580,7.12,503
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,7,36,3130,4.71,665
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,12,24,1610,9.88,163
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,12,30,1340,5.57,241
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,-7,34,33800,4.64,7284
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,-7,52,32000,3.23,9907
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,2,30,34200,4.83,7081
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,2,42,32200,3.6,8944
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,7,27,34400,5.01,6866
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,7,36,32800,3.97,8262
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,12,24,34800,5.18,6718
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,12,30,33400,4.36,7661
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,-7,34,33800,4.64,7284
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,-7,52,32000,3.23,9907
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,2,30,34200,4.83,7081
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,2,42,32200,3.6,8944
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,7,27,34400,5.01,6866
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,7,36,32800,3.97,8262
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,33.74,EN 14825,average,12,24,34800,5.18,6718
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56.0,,R407c,5.4,18,31.74,EN 14825,average,12,30,33400,4.36,7661
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,-7,34,11430,4.81,2376
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,-7,52,14210,3.21,4427
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,2,30,7240,5.68,1275
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,2,42,8740,4.14,2111
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,7,27,4880,6.06,805
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,7,36,5750,4.72,1218
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,12,24,3850,6.0,642
Viessmann,VITOCAL 300-G BWC 301.C16,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,12,30,3800,5.24,725
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,-7,34,11430,4.81,2376
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,-7,52,14210,3.21,4427
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,2,30,7240,5.68,1275
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,2,42,8740,4.14,2111
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,7,27,4880,6.06,805
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,7,36,5750,4.72,1218
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,13.09,EN 14825,average,12,24,3850,6.0,642
Viessmann,VITOCAL 300-G BWC 301.C16 SC,2020-08-18,Brine/Water,40.0,,R410a,3.25,0,15.29,EN 14825,average,12,30,3800,5.24,725
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,34,5000,2.63,1901
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,-7,52,4600,1.91,2408
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,2,42,2800,2.78,1007
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,27,3200,5.96,537
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,7,36,2600,3.59,724
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,12,30,2500,4.72,530
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,-7,34,9740,3.41,2856
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,-7,52,10910,2.48,4399
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,2,30,6470,5.08,1274
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,2,42,6660,3.96,1682
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,7,27,6860,5.95,1153
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,7,36,5930,4.69,1264
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,12,24,6760,7.36,918
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,12,30,6490,5.81,1117
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,7,27,3760,5.8,648
