Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,19,10.0,EN 14825,average,12,30,3600,5.8,621
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,-7,34,10520,2.88,3653
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,-7,52,11290,2.05,5507
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,2,30,6500,4.15,1566
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,2,42,7310,3.14,2328
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,7,27,4120,5.74,718
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,7,36,4960,4.25,1167
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,12,24,2230,5.4,413
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,12,30,2370,4.94,480
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,-7,34,14150,2.72,5202
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,-7,52,12900,2.04,6324
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,2,30,8920,4.17,2139
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,2,42,8250,3.21,2570
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,7,27,5640,5.86,962
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,7,36,5450,4.32,1262
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,12,24,2470,6.28,393
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,12,30,2570,5.12,502
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,7.0,EN 14825,average,-7,34,5800,2.55,2275
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,-7,52,5000,2.05,2439
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,7.0,EN 14825,average,2,30,3500,3.9,897
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,2,42,3000,3.0,1000
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,7.0,EN 14825,average,7,27,2400,7.0,343
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,7,36,1900,4.4,432
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,7.0,EN 14825,average,12,24,2500,9.87,253
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,12,30,2400,7.1,338
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,-7,34,5300,2.75,1927
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,-7,52,5000,2.05,2439
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,2,30,3200,4.03,794
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,2,42,3000,3.0,1000
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,7,27,2400,6.9,348
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,7,36,1900,4.4,432
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,12,24,2600,9.6,271
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,65.0,R410a,1.8,9,6.0,EN 14825,average,12,30,2400,7.1,338
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,-7,34,4870,3.0,1623
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,-7,52,4950,2.05,2415
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,2,30,2960,4.1,722
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,2,42,3020,3.0,1007
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,7,27,2390,6.75,354
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,7,36,1940,4.4,441
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,12,24,2540,9.4,270
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,,,R410a,1.8,9,6.0,EN 14825,average,12,30,2370,7.1,334
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,15.19,EN 14825,average,-7,34,12060,3.0,4020
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,17.41,EN 14825,average,-7,52,12120,2.04,5941
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,15.19,EN 14825,average,2,30,8460,3.72,2274
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,17.41,EN 14825,average,2,42,9370,3.02,3103
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,15.19,EN 14825,average,7,27,7010,7.01,1000
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,17.41,EN 14825,average,7,36,6610,5.3,1247
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,15.19,EN 14825,average,12,24,9300,9.82,947
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,17.41,EN 14825,average,12,30,8870,7.98,1112
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,12.31,EN 14825,average,-7,34,9810,2.91,3371
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,13.66,EN 14825,average,-7,52,9550,1.96,4872
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,12.31,EN 14825,average,2,30,6630,4.34,1528
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,13.66,EN 14825,average,2,42,7590,3.05,2489
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,12.31,EN 14825,average,7,27,5690,6.46,881
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,13.66,EN 14825,average,7,36,5300,5.0,1060
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,12.31,EN 14825,average,12,24,7470,7.96,938
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,,,R410a,3.9,19,13.66,EN 14825,average,12,30,7070,6.98,1013
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,14.37,EN 14825,average,-7,34,11290,2.91,3880
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,16.47,EN 14825,average,-7,52,11260,2.01,5602
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,14.37,EN 14825,average,2,30,8029,3.65,2200
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,16.47,EN 14825,average,2,42,8950,2.93,3055
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,14.37,EN 14825,average,7,27,6580,6.84,962
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,16.47,EN 14825,average,7,36,6220,5.34,1165
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,14.37,EN 14825,average,12,24,8500,10.44,814
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,16.47,EN 14825,average,12,30,8220,8.48,969
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,30,4100,6.82,601
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,30,4100,6.82,601
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,30,9000,6.66,1351
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
