Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,18,7.9,EN 14825,average,-7,34,6900,3.09,2233
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,15,8.5,EN 14825,average,-7,52,7600,2.07,3671
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,18,7.9,EN 14825,average,2,30,4200,4.82,871
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,15,8.5,EN 14825,average,2,42,4600,3.49,1318
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,18,7.9,EN 14825,average,7,27,5000,6.18,809
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,15,8.5,EN 14825,average,7,36,4800,4.69,1023
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,18,7.9,EN 14825,average,12,24,5700,7.62,748
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,,55.0,R407c,2.7,15,8.5,EN 14825,average,12,30,5800,6.36,912
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,-7,34,46880,4.62,10147
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,-7,52,47770,3.46,13806
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,2,30,28800,5.42,5314
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,2,42,29060,4.31,6742
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,7,27,28760,5.55,5182
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,7,36,28900,4.6,6283
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,12,24,28720,5.63,5101
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,12,30,28750,4.84,5940
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,-7,34,3500,3.2,1094
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,-7,52,4000,2.3,1739
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,2,30,2600,4.5,578
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,2,42,2800,3.3,848
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,7,27,1600,5.8,276
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,7,36,1700,4.3,395
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,12,24,1500,5.5,273
Nibe,F730,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,12,30,1700,4.2,405
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,-7,34,3500,3.2,1094
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,-7,52,4000,2.3,1739
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,2,30,2600,4.5,578
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,2,42,2800,3.3,848
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,7,27,1600,5.8,276
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,7,36,1700,4.3,395
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,12,24,1500,5.5,273
Nibe,F750,2020-12-17,Exhaust Air/Water,44.0,,R407c,0.74,20,4.5,EN 14825,average,12,30,1700,4.2,405
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,30,4390,5.14,854
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,30,4390,5.14,854
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,-7,34,10300,2.68,3843
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,-7,52,9800,1.87,5241
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,2,30,6300,4.3,1465
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,2,42,6000,3.55,1690
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,7,27,4000,6.22,643
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,-7,34,10300,2.68,3843
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,-7,52,9800,1.87,5241
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,2,30,6300,4.3,1465
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,2,42,6000,3.55,1690
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,7,27,4000,6.22,643
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,-7,34,10300,2.68,3843
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,-7,52,9800,1.87,5241
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,2,30,6300,4.3,1465
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,2,42,6000,3.55,1690
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,7,27,4000,6.22,643
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,12.0,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,67.0,R410a,2.7,20,11.0,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,-7,34,12400,2.68,4627
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,-7,52,10800,1.85,5838
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,2,30,7700,4.3,1791
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,2,42,7300,3.55,2056
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,7,27,5400,6.22,868
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,-7,34,12400,2.68,4627
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,-7,52,10800,1.85,5838
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,2,30,7700,4.3,1791
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,2,42,7300,3.55,2056
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,7,27,5400,6.22,868
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,-7,34,12400,2.68,4627
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,-7,52,10800,1.85,5838
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,2,30,7700,4.3,1791
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,2,42,7300,3.55,2056
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,7,27,5400,6.22,868
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,14.0,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,20,12.0,EN 14825,average,12,30,4200,6.32,665
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,34,5000,2.67,1873
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,52,4900,1.77,2768
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,42,3000,3.02,993
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,27,3200,5.74,557
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,36,2300,3.9,590
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,30,2200,4.9,449
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,-7,34,9900,2.9,3414
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,-7,52,9100,2.01,4527
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,2,30,5900,4.15,1422
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,2,42,6000,3.06,1961
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,7,27,4000,5.73,698
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,12,24,4400,7.51,586
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,-7,34,9900,2.9,3414
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,-7,52,9100,2.01,4527
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,2,30,5900,4.15,1422
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,2,42,6000,3.06,1961
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,7,27,4000,5.73,698
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,12,24,4400,7.51,586
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,-7,34,9900,2.9,3414
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,-7,52,9100,2.01,4527
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,2,30,5900,4.15,1422
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,2,42,6000,3.06,1961
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,7,27,4000,5.73,698
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,11.0,EN 14825,average,12,24,4400,7.51,586
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,20,10.0,EN 14825,average,12,30,4200,6.32,665
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.5,EN 14825,average,-7,34,12900,2.96,4358
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.0,EN 14825,average,-7,52,12500,2.01,6219
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.5,EN 14825,average,2,30,7900,4.37,1808
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.0,EN 14825,average,2,42,7600,3.29,2310
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.5,EN 14825,average,7,27,5100,5.58,914
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.0,EN 14825,average,7,36,4900,4.68,1047
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.5,EN 14825,average,12,24,6400,6.99,916
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,,61.0,R410a,4.0,15,14.0,EN 14825,average,12,30,6800,6.51,1045
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,84.0,R32,14.0,30,31.0,EN 14825,average,-7,34,27800,2.72,10221
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,64.0,R32,14.0,16,7.0,EN 14825,average,-7,52,5900,2.0,2950
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,84.0,R32,14.0,30,31.0,EN 14825,average,2,30,16900,3.85,4390
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,64.0,R32,14.0,16,7.0,EN 14825,average,2,42,3700,3.18,1164
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,84.0,R32,14.0,30,31.0,EN 14825,average,7,27,10900,4.9,2224
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,64.0,R32,14.0,16,7.0,EN 14825,average,7,36,2500,4.52,553
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,84.0,R32,14.0,30,31.0,EN 14825,average,12,24,14200,6.02,2359
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,,64.0,R32,14.0,16,7.0,EN 14825,average,12,30,1100,5.09,216
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,34.0,EN 14825,average,-7,34,29800,2.67,11161
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,7.0,EN 14825,average,-7,52,5900,2.0,2950
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,34.0,EN 14825,average,2,30,18100,3.83,4726
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,7.0,EN 14825,average,2,42,3700,3.18,1164
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,34.0,EN 14825,average,7,27,11700,4.95,2364
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,7.0,EN 14825,average,7,36,2500,4.52,553
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,34.0,EN 14825,average,12,24,14200,6.02,2359
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,7.0,EN 14825,average,12,30,1100,5.09,216
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,37.0,EN 14825,average,-7,34,32299,2.59,12471
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,9.0,EN 14825,average,-7,52,7700,1.98,3889
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,37.0,EN 14825,average,2,30,19700,3.76,5239
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,9.0,EN 14825,average,2,42,4900,3.02,1623
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,37.0,EN 14825,average,7,27,12700,5.04,2520
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,9.0,EN 14825,average,7,36,3200,4.67,685
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,30,37.0,EN 14825,average,12,24,14200,6.02,2359
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,,,R32,14.0,16,9.0,EN 14825,average,12,30,1400,6.16,227
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,-7,34,32729,4.74,6905
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,-7,52,31850,3.37,9451
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,2,30,20290,5.38,3771
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,2,42,20530,4.38,4687
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,7,27,20240,5.49,3687
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,7,36,20470,4.65,4402
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,12,24,20190,5.54,3644
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,12,30,20420,4.92,4150
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,-7,34,5170,4.7,1100
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,-7,52,4630,3.01,1538
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,2,30,3150,5.56,567
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,2,42,2820,3.91,721
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,7,27,2020,6.2,326
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,7,36,1810,4.59,394
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,12,24,2120,6.09,348
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,12,30,1970,4.63,425
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,-7,34,5170,4.7,1100
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,-7,52,4630,3.01,1538
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,2,30,3150,5.56,567
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,2,42,2820,3.91,721
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,7,27,2020,6.2,326
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,7,36,1810,4.59,394
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.0,EN 14825,average,12,24,2120,6.09,348
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,5.0,EN 14825,average,12,30,1970,4.63,425
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,,,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.89,EN 14825,average,-7,34,8430,2.86,2948
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.19,EN 14825,average,-7,52,7830,2.01,3896
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.89,EN 14825,average,2,30,10510,3.77,2788
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.19,EN 14825,average,2,42,10170,2.93,3471
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.89,EN 14825,average,7,27,12410,4.63,2680
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.19,EN 14825,average,7,36,12150,3.93,3092
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.89,EN 14825,average,12,24,14060,5.03,2795
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55.0,,Other,4.1,10,11.19,EN 14825,average,12,30,14000,4.88,2869
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,-7,34,3500,2.8,1250
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,-7,52,3500,1.96,1786
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,2,30,2200,4.48,491
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,2,42,2100,2.74,766
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,7,27,2500,5.82,430
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,7,36,2300,3.43,671
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,12,24,2300,7.23,318
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,65.0,R410a,2.6,22,4.0,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,67.0,R410a,2.6,22,5.0,EN 14825,average,-7,34,4400,2.8,1571
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,67.0,R410a,2.6,22,5.0,EN 14825,average,-7,52,4000,2.07,1932
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,67.0,R410a,2.6,22,5.0,EN 14825,average,2,30,2700,4.38,616
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,67.0,R410a,2.6,22,5.0,EN 14825,average,2,42,2400,2.85,842
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,67.0,R410a,2.6,22,5.0,EN 14825,average,7,27,2600,5.78,450
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,67.0,R410a,2.6,22,5.0,EN 14825,average,7,36,2300,3.61,637
