Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,30,4300,6.94,620
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,11,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,11,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,11,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,11,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,11,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,11,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,11,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,11,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,59.0,R410a,3.6,11,11.04,EN 14825,average,12,30,6120,6.06,1010
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,11.04,EN 14825,average,12,30,6120,6.06,1010
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58.0,42.0,R410a,3.6,11,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60.0,42.0,R410a,3.6,11,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58.0,42.0,R410a,3.6,11,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60.0,42.0,R410a,3.6,11,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58.0,42.0,R410a,3.6,11,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60.0,42.0,R410a,3.6,11,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58.0,42.0,R410a,3.6,11,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60.0,42.0,R410a,3.6,11,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42.0,58.0,R410a,3.6,17,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45.0,58.0,R410a,3.6,17,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,59.0,R410a,3.6,11,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,59.0,R410a,3.6,11,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,59.0,R410a,3.6,11,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,59.0,R410a,3.6,11,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,59.0,R410a,3.6,11,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,59.0,R410a,3.6,11,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,59.0,R410a,3.6,11,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,59.0,R410a,3.6,11,11.04,EN 14825,average,12,30,6120,6.06,1010
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,58.0,R410a,3.6,17,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,58.0,R410a,3.6,17,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,58.0,R410a,3.6,17,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,58.0,R410a,3.6,17,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,58.0,R410a,3.6,17,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,58.0,R410a,3.6,17,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43.0,58.0,R410a,3.6,17,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44.0,58.0,R410a,3.6,17,11.04,EN 14825,average,12,30,6120,6.06,1010
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,-7,34,9700,2.9,3345
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,2,30,5900,4.38,1347
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,7,27,6700,6.24,1074
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,12,24,8100,8.3,976
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,-7,34,9300,2.9,3207
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,2,30,5700,4.38,1301
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,7,27,6500,6.24,1042
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,12,24,7700,8.3,928
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,-7,34,8800,2.9,3034
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,2,30,5400,4.38,1233
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,7,27,6100,6.24,978
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,12,24,7400,8.3,892
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,-7,34,9700,2.9,3345
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,2,30,5900,4.38,1347
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,7,27,6700,6.24,1074
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,12,24,8100,8.3,976
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,-7,34,9300,2.9,3207
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,2,30,5700,4.38,1301
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,7,27,6500,6.24,1042
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,11.0,EN 14825,average,12,24,7700,8.3,928
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,-7,34,8800,2.9,3034
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,2,30,5400,4.38,1233
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,7,27,6100,6.24,978
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,10.0,EN 14825,average,12,24,7400,8.3,892
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,,63.0,R32,2.4,60,12.0,EN 14825,average,12,30,7700,7.0,1100
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,-7,34,20060,2.75,7295
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,-7,52,18650,2.0,9325
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,2,30,22460,3.53,6363
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,2,42,22240,2.7,8237
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,7,27,31800,4.82,6598
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,7,36,30900,4.01,7706
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,12,24,35280,5.78,6104
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59.0,70.0,R407c,7.4,10,19.0,EN 14825,average,12,30,34750,5.09,6827
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,-7,34,20060,2.75,7295
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,-7,52,18650,2.0,9325
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,2,30,22460,3.53,6363
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,2,42,22240,2.7,8237
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,7,27,31800,4.82,6598
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,7,36,30900,4.01,7706
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,12,24,35280,5.78,6104
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59.0,68.0,R407c,7.4,10,19.0,EN 14825,average,12,30,34750,5.09,6827
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,30,4300,6.94,620
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
